
OS:Version,
  {cc3101b6-c1a1-465b-94f3-3782e16ad756}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Schedule:Constant,
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Handle
  Always On Discrete,                     !- Name
  {e96baa3b-fc99-417a-ae04-05fd6eee04b2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e96baa3b-fc99-417a-ae04-05fd6eee04b2}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  Tampa-MacDill AFB_FL_USA,               !- Name
  27.85,                                  !- Latitude {deg}
  -82.52,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  8,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Surface,
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Handle
  Perimeter_ZN_1,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {4b787222-cd31-4c3a-b408-6dfbaa7f3dc6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {5cf70f46-9488-45b0-b286-2fd3b9defdcb}, !- Handle
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  1.39, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  3.22, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  3.22, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b8b73c-8caf-40ab-b966-4fbde2e2f57a}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Handle
  Attic,                                  !- Name
  {a8affc2d-d2e8-44c9-85f3-e6d076201869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3ea96a4f-f681-4100-8982-68739ed00975}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {14eb925b-51a2-48c3-b571-9be87c158227}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Handle
  Perimeter_ZN_2_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Handle
  Perimeter_ZN_2,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {494aa83f-d3dc-428c-a717-dbc62f0fbc7c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Handle
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Handle
  Perimeter_ZN_3,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {d6623e61-5030-4f1a-b9cc-bbbe26697b92}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Handle
  Perimeter_ZN_4,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {13184967-6151-4cde-870b-da8c469b52ff}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Handle
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Handle
  Perimeter_ZN_4_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Handle
  Core_ZN_ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30049214-f475-466f-8308-e6d33248de87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Handle
  Core_ZN,                                !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {16aad643-df5f-4fc1-93bb-c4ffe8ce9863}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f6aedc93-26f5-4756-bb28-f7b245139570}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5a64d9-d084-4725-8267-3f5e6962fc94}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  {9eac5c66-04a3-4cec-b662-cbedad154225}, !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Handle
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Handle
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10adca74-548a-4d13-a7fc-d1068a27bad8}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80155533-5f7b-4962-a469-a417c2c2426b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  21.68, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  19.85, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Handle
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b30273-21d2-4b1d-bd16-9edb06da8514}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de083cd1-af79-470a-a5a9-6fa78e743ccd}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  {9eac5c66-04a3-4cec-b662-cbedad154225}, !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744c91a9-1025-49a9-ad5f-3252777fd52a}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2df821be-f673-4ea5-87b4-c86896014413}, !- Handle
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  7.84, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  6.01, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb364a7a-fc44-494f-8c36-bc2e73cb7bff}, !- Handle
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  19.85, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  21.68, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  21.68, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Handle
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d229ddc0-288c-468d-9866-579c2434d344}, !- Handle
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  17.07, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  17.07, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Handle
  Perimeter_ZN_3_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Handle
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Handle
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab17b1fc-cf5a-4f83-a75f-c979f9e5ec68}, !- Handle
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  17.07, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  15.24, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6935fc42-b444-4a6b-b07f-234327773d16}, !- Handle
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  6.01, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  7.84, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  7.84, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f61baff-cb03-4a25-97fd-0c204a43cad2}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00249f83-d4db-4412-a65b-516306588f49}, !- Handle
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  10.62, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  12.45, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  12.45, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01b570ed-fed9-4e8f-ab7c-dc432196da7b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  12.45, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  10.62, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {11b5cbd0-c450-4b2c-aa14-62edeaca5d67}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {1f023a99-6062-4e6b-a2ee-74cc9513d97f}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  {bda89484-98d5-4eae-8da5-9c1d83320a14}, !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Handle
  Perimeter_ZN_1_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e51f02c4-8ab6-4b72-9afa-25754ca41d63}, !- Handle
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  24.47, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  26.3, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  26.3, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58a81d86-1089-4c25-9dc2-b3cf3a7551cf}, !- Handle
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 1.39, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 3.22, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c3e008b-c13d-493b-a54a-6882ec666bca}, !- Handle
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 10.62, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 12.45, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {e5c5c1db-dfe9-4a48-bb35-75ca0b08f7c8}, !- Handle
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 3.22, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 1.39, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 1.39, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf062f5b-d087-4887-96ba-89e2cd6a703c}, !- Handle
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 12.45, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 10.62, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 10.62, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0826a01-d018-4104-931a-9173a72e19b7}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31889fa0-d974-455a-a2bd-f5abe47e7f37}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  {bda89484-98d5-4eae-8da5-9c1d83320a14}, !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30049214-f475-466f-8308-e6d33248de87}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f689c536-53ce-4401-983e-669e62dc4035}, !- Handle
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 15.24, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 17.07, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1658ab79-d8c2-42b6-9b7d-92ec9fd1924f}, !- Handle
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 6.01, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 7.84, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SubSurface,
  {7601ac5c-8c78-486c-8a6b-46d19f4aef2f}, !- Handle
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 7.84, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 6.01, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 6.01, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Building,
  {6b25c3c7-39e4-4be7-84a9-17e80feecaf5}, !- Handle
  -SmallOffice-ASHRAE 169-2013-2A created: 2026-02-05 12:47:34 -0700, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {42542dac-561e-4f34-b311-785b83037505}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SmallOffice;                            !- Standards Building Type

OS:Surface,
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30959840-2498-4755-bd79-a6730b388911}, !- Handle
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 17.07, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 15.24, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4e0950-59cb-4339-b400-f4a8bebb3997}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  {b222c9d0-21c6-4451-b019-e1218549eb1b}, !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {931ae67d-55c0-4873-bdaf-9b304c8e6ddf}, !- Handle
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  26.3, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  24.47, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {092b1b3c-7a6e-4ded-9a20-f857dd391a41}, !- Handle
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  3.22, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  1.39, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53588f1b-5734-4f40-b8d3-73d92c10e021}, !- Handle
  Perimeter_ZN_1_wall_south_door,         !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 2.134,                        !- X,Y,Z Vertex 1 {m}
  12.93, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.76, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:BuildingStory,
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d95b5519-ca4b-4b44-ab12-54fb418e0981}; !- Group Rendering Name

OS:SpaceType,
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  ,                                       !- Default Construction Set Name
  {1cc812b4-4067-4ef5-8799-139b6a51fde5}, !- Default Schedule Set Name
  {581092d9-e46e-4851-8bf1-c716186b789c}, !- Group Rendering Name
  {9530a434-9604-449d-8f3c-6ccd62d04dec}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:SpaceType,
  {a8affc2d-d2e8-44c9-85f3-e6d076201869}, !- Handle
  Office Attic,                           !- Name
  {1f26dff6-916f-41e9-b71a-9e323cf90caf}, !- Default Construction Set Name
  {3c8267bb-71c7-4f47-bfbd-91d093c1312a}, !- Default Schedule Set Name
  {16fc61c1-58b6-41b7-951e-6306198c5919}, !- Group Rendering Name
  {f13d753c-bd14-457c-8599-f3ef667fbe51}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Attic;                                  !- Standards Space Type

OS:SubSurface,
  {ab12c732-34af-48a3-addd-d61dc5fd3db1}, !- Handle
  Perimeter_ZN_3_wall_north_Door1,        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.911800279714, 18.46, 2.1336,         !- X,Y,Z Vertex 1 {m}
  14.911800279714, 18.46, 0,              !- X,Y,Z Vertex 2 {m}
  13.997400279714, 18.46, 0,              !- X,Y,Z Vertex 3 {m}
  13.997400279714, 18.46, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab12b232-32bf-42b3-adad-d12dc5fd3de2}, !- Handle
  Perimeter_ZN_3_wall_north_Door2,        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.131920148775, 18.46, 2.1336,         !- X,Y,Z Vertex 1 {m}
  19.131920148775, 18.46, 0,              !- X,Y,Z Vertex 2 {m}
  18.217520148775, 18.46, 0,              !- X,Y,Z Vertex 3 {m}
  18.217520148775, 18.46, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {a1340b07-ca06-4508-a6c0-963b5fd01fbe}, !- Handle
  Tampa-MacDill AFB,                      !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  747880,                                 !- WMO Number
  27.85,                                  !- Latitude {deg}
  -82.52,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  8,                                      !- Elevation {m}
  C:/Users/kpatel/AppData/Local/Temp/osmodel-2215-19bf-057d-dd97-1770320684-0/resources/files/USA_FL_Tampa-MacDill.AFB.747880_TMY3.epw, !- Url
  08A73550,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {3221da01-129d-4b41-9b0c-9a7cf7e2b626}, !- Handle
  Tampa-MacDill.AFB_FL_USA Ann Clg .4% Condns DB=>MWB, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.491,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.016;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {edbb0dff-2e33-4f78-a59c-0433431067a9}, !- Handle
  Tampa-MacDill.AFB_FL_USA Ann Clg .4% Condns WB=>MDB, !- Name
  30.6,                                   !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.491,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.016;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {37e9c651-4fac-46da-92e6-144eb61a30d0}, !- Handle
  Tampa-MacDill.AFB_FL_USA Ann Htg 99.6% Condns DB, !- Name
  4.6,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  4.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {5fb3f495-6c45-4158-9b03-8ccce34bf83d}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  2A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {3cb6f4c3-a685-4b89-951f-1f05ee46b0be}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  21.85,                                  !- Annual Average Outdoor Air Temperature {C}
  14.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:Shallow,
  {a0bc9cea-b3b1-461c-9121-3a16f7b2af4f}, !- Handle
  18.2,                                   !- January Surface Ground Temperature {C}
  16,                                     !- February Surface Ground Temperature {C}
  15.4,                                   !- March Surface Ground Temperature {C}
  15.9,                                   !- April Surface Ground Temperature {C}
  18.9,                                   !- May Surface Ground Temperature {C}
  22.2,                                   !- June Surface Ground Temperature {C}
  25.4,                                   !- July Surface Ground Temperature {C}
  27.7,                                   !- August Surface Ground Temperature {C}
  28.4,                                   !- September Surface Ground Temperature {C}
  27.3,                                   !- October Surface Ground Temperature {C}
  24.7,                                   !- November Surface Ground Temperature {C}
  21.4;                                   !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {11b6f7e7-ce79-4308-84c8-69ed37e09bbf}, !- Handle
  21.5,                                   !- January Deep Ground Temperature {C}
  19.9,                                   !- February Deep Ground Temperature {C}
  18.9,                                   !- March Deep Ground Temperature {C}
  18.6,                                   !- April Deep Ground Temperature {C}
  19.1,                                   !- May Deep Ground Temperature {C}
  20.5,                                   !- June Deep Ground Temperature {C}
  22.1,                                   !- July Deep Ground Temperature {C}
  23.8,                                   !- August Deep Ground Temperature {C}
  24.9,                                   !- September Deep Ground Temperature {C}
  25.1,                                   !- October Deep Ground Temperature {C}
  24.5,                                   !- November Deep Ground Temperature {C}
  23.2;                                   !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {1bee58b8-9f94-44bf-b446-cdabd6ed8433}, !- Handle
  24.2,                                   !- January Ground Temperature {C}
  18.9,                                   !- February Ground Temperature {C}
  15.7,                                   !- March Ground Temperature {C}
  13.6,                                   !- April Ground Temperature {C}
  15.5,                                   !- May Ground Temperature {C}
  17.1,                                   !- June Ground Temperature {C}
  21.2,                                   !- July Ground Temperature {C}
  26.9,                                   !- August Ground Temperature {C}
  27.6,                                   !- September Ground Temperature {C}
  27.9,                                   !- October Ground Temperature {C}
  27.4,                                   !- November Ground Temperature {C}
  26.2;                                   !- December Ground Temperature {C}

OS:Rendering:Color,
  {16fc61c1-58b6-41b7-951e-6306198c5919}, !- Handle
  Office Attic 1,                         !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f13d753c-bd14-457c-8599-f3ef667fbe51}, !- Handle
  Office Attic Ventilation,               !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3c8267bb-71c7-4f47-bfbd-91d093c1312a}, !- Handle
  Office Attic Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c75f259-ac47-4b1c-b042-315ccd8d44ab}, !- Handle
  Office Attic Thermostat;                !- Name

OS:Rendering:Color,
  {581092d9-e46e-4851-8bf1-c716186b789c}, !- Handle
  Office WholeBuilding - Sm Office 1,     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {255735ad-d2a4-446f-aeb2-e161d87722f6}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0602778983335744,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c160d35e-b365-41e7-a9ba-5266ef709255}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {255735ad-d2a4-446f-aeb2-e161d87722f6}, !- People Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {588e14a5-7e35-43f6-9987-592b005cce46}, !- Work Efficiency Schedule Name
  {31ab50bc-8c41-4657-98dd-2b81d8b09333}, !- Clothing Insulation Schedule Name
  {e71c666c-9be4-4b11-93f1-601fddbd171a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {31ab50bc-8c41-4657-98dd-2b81d8b09333}, !- Handle
  Clothing Schedule,                      !- Name
  {1a11a4f0-4497-40a1-946f-99986d0a679f}, !- Schedule Type Limits Name
  {2dd00f8a-fb47-4bf9-b5e1-aa085b37fa14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2dd00f8a-fb47-4bf9-b5e1-aa085b37fa14}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {1a11a4f0-4497-40a1-946f-99986d0a679f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f6c46fb7-6020-41dd-9e3d-e8803bc24edf}, !- Handle
  Schedule Rule 1,                        !- Name
  {31ab50bc-8c41-4657-98dd-2b81d8b09333}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b2577db2-988b-4879-9b13-1cbfb557fc4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b2577db2-988b-4879-9b13-1cbfb557fc4e}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {1a11a4f0-4497-40a1-946f-99986d0a679f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1a11a4f0-4497-40a1-946f-99986d0a679f}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {e71c666c-9be4-4b11-93f1-601fddbd171a}, !- Handle
  Air Velocity Schedule,                  !- Name
  {69756a1b-43a0-486c-8d12-4ca136920912}, !- Schedule Type Limits Name
  {7c6b422f-1226-4a03-8936-cb486f083c9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c6b422f-1226-4a03-8936-cb486f083c9d}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {69756a1b-43a0-486c-8d12-4ca136920912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {69756a1b-43a0-486c-8d12-4ca136920912}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {588e14a5-7e35-43f6-9987-592b005cce46}, !- Handle
  Work Efficiency Schedule,               !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  {933b9682-87fc-45c8-8e2a-d8b01f1e3955}; !- Default Day Schedule Name

OS:Schedule:Day,
  {933b9682-87fc-45c8-8e2a-d8b01f1e3955}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {ee226e8b-2577-47ea-b53c-545b68e11407}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {db062d34-5263-455b-b51c-9f7175805338}, !- Handle
  {ee226e8b-2577-47ea-b53c-545b68e11407}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {53473706-9536-42d0-9a31-8ae2c1cca3b3}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f24621df-9b16-424d-92df-513d495fb94f}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {53473706-9536-42d0-9a31-8ae2c1cca3b3}, !- Electric Equipment Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9530a434-9604-449d-8f3c-6ccd62d04dec}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1cc812b4-4067-4ef5-8799-139b6a51fde5}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61d74011-a000-4d10-8996-05bbb24cf2bd}, !- Number of People Schedule Name
  {8b5102ab-2881-4175-a564-a6ccfee59047}, !- People Activity Level Schedule Name
  {f2a9fd17-f094-4f54-ad09-4cba81af94ec}, !- Lighting Schedule Name
  {acbccdd8-cfaf-43fa-b1bb-87ca0017894d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {61d74011-a000-4d10-8996-05bbb24cf2bd}, !- Handle
  OfficeSmall BLDG_OCC_SCH,               !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  {d364d95a-4346-4f59-a1ab-fdbf8b9814ba}, !- Default Day Schedule Name
  {35af758e-80d1-4308-9c25-bbbb3de9caba}, !- Summer Design Day Schedule Name
  {6a99b3a3-1a00-4389-8592-bf0ba382dd9f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d364d95a-4346-4f59-a1ab-fdbf8b9814ba}, !- Handle
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a99b3a3-1a00-4389-8592-bf0ba382dd9f}, !- Handle
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35af758e-80d1-4308-9c25-bbbb3de9caba}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a854e7e9-a4b7-4b76-94bc-35bfdf10d928}, !- Handle
  Schedule Rule 2,                        !- Name
  {61d74011-a000-4d10-8996-05bbb24cf2bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4446e108-7722-4dbc-844a-70444d160e2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4446e108-7722-4dbc-844a-70444d160e2f}, !- Handle
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {8b5102ab-2881-4175-a564-a6ccfee59047}, !- Handle
  OfficeSmall ACTIVITY_SCH,               !- Name
  {37448fba-1c55-4589-8a82-67af3ce0aee9}, !- Schedule Type Limits Name
  {f81d4f5c-bea0-4322-8ab5-015a09b8192c}, !- Default Day Schedule Name
  {f48a97a8-77db-406d-a201-18821ae2787c}, !- Summer Design Day Schedule Name
  {386e56b6-649a-4624-a77a-ee3a6671acee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f81d4f5c-bea0-4322-8ab5-015a09b8192c}, !- Handle
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  {37448fba-1c55-4589-8a82-67af3ce0aee9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {386e56b6-649a-4624-a77a-ee3a6671acee}, !- Handle
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  {37448fba-1c55-4589-8a82-67af3ce0aee9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f48a97a8-77db-406d-a201-18821ae2787c}, !- Handle
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  {37448fba-1c55-4589-8a82-67af3ce0aee9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {37448fba-1c55-4589-8a82-67af3ce0aee9}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {f2a9fd17-f094-4f54-ad09-4cba81af94ec}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013,        !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  {2e2e3c1a-c757-4e7b-a13a-0ea3ac29258a}, !- Default Day Schedule Name
  {3346c862-c211-42b1-8bb8-f20fd5ffc0ad}, !- Summer Design Day Schedule Name
  {5d9ccee3-68c3-4088-aff8-7684344028ee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e2e3c1a-c757-4e7b-a13a-0ea3ac29258a}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.178641345,                            !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.32621463,                             !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.69903135,                             !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6213612,                              !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.69903135,                             !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.473787915,                            !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32621463,                             !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24854448,                             !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.178641345,                            !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.18;                                   !- Value Until Time 12

OS:Schedule:Rule,
  {8afcf619-5901-4055-97be-e14d09fe9e25}, !- Handle
  Schedule Rule 3,                        !- Name
  {f2a9fd17-f094-4f54-ad09-4cba81af94ec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4c310d15-102d-4952-a07d-85b1724e3127}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c310d15-102d-4952-a07d-85b1724e3127}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.178641345,                            !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.32621463,                             !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.69903135,                             !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6213612,                              !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.69903135,                             !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.473787915,                            !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32621463,                             !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24854448,                             !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.178641345,                            !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.18;                                   !- Value Until Time 12

OS:Schedule:Day,
  {3346c862-c211-42b1-8bb8-f20fd5ffc0ad}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f3df8cb0-e61b-416a-8cd5-79faeea76d1e}, !- Handle
  Schedule Rule 4,                        !- Name
  {f2a9fd17-f094-4f54-ad09-4cba81af94ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3c50c50-3b19-40eb-8686-a08918f33749}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3c50c50-3b19-40eb-8686-a08918f33749}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5d9ccee3-68c3-4088-aff8-7684344028ee}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {acbccdd8-cfaf-43fa-b1bb-87ca0017894d}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013,        !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  {fd9a24b3-ed02-4977-a5eb-f006f3528d58}, !- Default Day Schedule Name
  {1d1bc3a8-41e9-4bcf-92f9-36a75f8db4f8}, !- Summer Design Day Schedule Name
  {7fb725df-54c8-4d53-a15b-48f5b2621681}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd9a24b3-ed02-4977-a5eb-f006f3528d58}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4094775565,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4797526335,                           !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.959505267,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.90193495098,                          !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.959505267,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4797526335,                           !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1919010534,                           !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.163791022;                            !- Value Until Time 8

OS:Schedule:Rule,
  {6b323051-813c-4792-9b7b-85de5d50b395}, !- Handle
  Schedule Rule 5,                        !- Name
  {acbccdd8-cfaf-43fa-b1bb-87ca0017894d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5d7a2b8f-2f6c-4ce5-b019-c38fd77b8fbb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d7a2b8f-2f6c-4ce5-b019-c38fd77b8fbb}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4094775565,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4797526335,                           !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.959505267,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.90193495098,                          !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.959505267,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4797526335,                           !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1919010534,                           !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.163791022;                            !- Value Until Time 8

OS:Schedule:Day,
  {1d1bc3a8-41e9-4bcf-92f9-36a75f8db4f8}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cab0712d-15f9-4f60-9564-9d428a766b87}, !- Handle
  Schedule Rule 6,                        !- Name
  {acbccdd8-cfaf-43fa-b1bb-87ca0017894d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {690c045e-2e41-4547-b200-5401135766f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {690c045e-2e41-4547-b200-5401135766f9}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1637910226;                           !- Value Until Time 1

OS:Schedule:Day,
  {7fb725df-54c8-4d53-a15b-48f5b2621681}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c921cbe7-fe61-41bc-9fe9-4d5bd111ced4}, !- Handle
  Office WholeBuilding - Sm Office Thermostat, !- Name
  {fbf781be-bc44-492f-acfd-99d7d8d43827}, !- Heating Setpoint Temperature Schedule Name
  {7c84f0c8-9ca8-4be9-957f-54461723c27a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {fbf781be-bc44-492f-acfd-99d7d8d43827}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  {2ab9e5dd-5432-4959-9fca-bb42ed9bdeee}, !- Default Day Schedule Name
  {8bc03844-905e-4706-8451-838b2115114f}, !- Summer Design Day Schedule Name
  {7bb0e466-fe29-4f73-92bb-4a63f6569b41}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ab9e5dd-5432-4959-9fca-bb42ed9bdeee}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {8bc03844-905e-4706-8451-838b2115114f}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {4bc99365-83f2-4117-8f96-d94dfe003c93}, !- Handle
  Schedule Rule 7,                        !- Name
  {fbf781be-bc44-492f-acfd-99d7d8d43827}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {00b52c07-b78b-4109-adf8-e720d65f2a68}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00b52c07-b78b-4109-adf8-e720d65f2a68}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {7bb0e466-fe29-4f73-92bb-4a63f6569b41}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7c84f0c8-9ca8-4be9-957f-54461723c27a}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  {1a51dbe3-7a55-4d68-b32a-ec3664cbae8f}, !- Default Day Schedule Name
  {8229e2eb-bfc1-4147-91d9-3dab5512bcd6}, !- Summer Design Day Schedule Name
  {fb2cccd4-0850-45c8-8d4b-0e28617bb370}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a51dbe3-7a55-4d68-b32a-ec3664cbae8f}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {8229e2eb-bfc1-4147-91d9-3dab5512bcd6}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {161d1dbe-8a1d-4a33-b025-7ce4743e98fa}, !- Handle
  Schedule Rule 8,                        !- Name
  {7c84f0c8-9ca8-4be9-957f-54461723c27a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73437958-ec0e-4960-98b0-3cb91252a03c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73437958-ec0e-4960-98b0-3cb91252a03c}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {fb2cccd4-0850-45c8-8d4b-0e28617bb370}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {94a57224-9ff4-4318-b7db-ff32e72f30e6}, !- Handle
  Perimeter_ZN_1 HVAC On Infiltration,    !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {2889feae-5b4d-4242-8817-0df6b8b4d6e6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {71a534de-9506-4be1-95f6-032958e9992e}, !- Handle
  Perimeter_ZN_1 HVAC Off Infiltration,   !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {907ed5ee-76e7-43fa-af8a-a426f3247d41}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {93f4bdd4-a408-4be0-9dc7-a59b6e594189}, !- Handle
  Attic HVAC On Infiltration,             !- Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  {2889feae-5b4d-4242-8817-0df6b8b4d6e6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d5bfa9bb-9a14-4d5a-a665-fb1cdd50d869}, !- Handle
  Attic HVAC Off Infiltration,            !- Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  {907ed5ee-76e7-43fa-af8a-a426f3247d41}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c2215321-35d1-42d5-bdc2-37b5cfb73db9}, !- Handle
  Perimeter_ZN_2 HVAC On Infiltration,    !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  {2889feae-5b4d-4242-8817-0df6b8b4d6e6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b7e32d01-9866-4258-b67a-132df79f7c22}, !- Handle
  Perimeter_ZN_2 HVAC Off Infiltration,   !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  {907ed5ee-76e7-43fa-af8a-a426f3247d41}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d75eab71-d762-453b-bc19-af3d6f034b6d}, !- Handle
  Perimeter_ZN_3 HVAC On Infiltration,    !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  {2889feae-5b4d-4242-8817-0df6b8b4d6e6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {69feba95-4f97-4336-abc2-98d9e1245e37}, !- Handle
  Perimeter_ZN_3 HVAC Off Infiltration,   !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  {907ed5ee-76e7-43fa-af8a-a426f3247d41}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f1b11113-fb84-4519-9d3f-6eb9f05a6169}, !- Handle
  Perimeter_ZN_4 HVAC On Infiltration,    !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  {2889feae-5b4d-4242-8817-0df6b8b4d6e6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0302,                                 !- Constant Term Coefficient
  -0.0023,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1104,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {75c902ac-f384-474a-8c71-6b975ac73898}, !- Handle
  Perimeter_ZN_4 HVAC Off Infiltration,   !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  {907ed5ee-76e7-43fa-af8a-a426f3247d41}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0188,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1209,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SurfaceConvectionAlgorithm:Inside,
  {dca3838c-14bf-4436-a141-c17310add647}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {89b4080a-5fee-451d-8d25-9693534cca8a}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {3ea96a4f-f681-4100-8982-68739ed00975}, !- Handle
  Attic ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f1f72ed-29af-4695-b7f5-3166a3cd318d}, !- Zone Air Inlet Port List
  {eb777379-d4d7-48ce-9898-a6964a696eb8}, !- Zone Air Exhaust Port List
  {66ab7ea7-bbd4-46f8-bfdd-ea721b96389b}, !- Zone Air Node Name
  {9a87269d-d995-455c-b3d3-4a180065c7fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {22ab7d31-ba75-4b77-8989-cf25d7a88c9d}, !- Group Rendering Name
  {3400599f-be2f-4d6c-9f72-1ac64cf3cc20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d9c2570-0189-47ff-856a-e3ba6b04d91e}, !- Handle
  Attic ZN Zone Air Node,                 !- Name
  {66ab7ea7-bbd4-46f8-bfdd-ea721b96389b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66ab7ea7-bbd4-46f8-bfdd-ea721b96389b}, !- Handle
  {3ea96a4f-f681-4100-8982-68739ed00975}, !- Source Object
  11,                                     !- Outlet Port
  {7d9c2570-0189-47ff-856a-e3ba6b04d91e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f1f72ed-29af-4695-b7f5-3166a3cd318d}, !- Handle
  {3ea96a4f-f681-4100-8982-68739ed00975}; !- HVAC Component

OS:PortList,
  {eb777379-d4d7-48ce-9898-a6964a696eb8}, !- Handle
  {3ea96a4f-f681-4100-8982-68739ed00975}; !- HVAC Component

OS:PortList,
  {9a87269d-d995-455c-b3d3-4a180065c7fa}, !- Handle
  {3ea96a4f-f681-4100-8982-68739ed00975}; !- HVAC Component

OS:Sizing:Zone,
  {d08204be-35de-4d58-b87b-7c12b9f6361a}, !- Handle
  {3ea96a4f-f681-4100-8982-68739ed00975}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e66339a1-3780-4a13-944f-32ad8c9cb568}, !- Handle
  Attic ZN Zone HVAC Equipment List,      !- Name
  {3ea96a4f-f681-4100-8982-68739ed00975}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {3400599f-be2f-4d6c-9f72-1ac64cf3cc20}, !- Handle
  Office Attic Thermostat 1;              !- Name

OS:ThermalZone,
  {16aad643-df5f-4fc1-93bb-c4ffe8ce9863}, !- Handle
  Core_ZN ZN,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2032f54-b781-4b4e-a5fd-b1862538e2f5}, !- Zone Air Inlet Port List
  {26db6e0e-57bd-48ce-9421-8b1db99c5a05}, !- Zone Air Exhaust Port List
  {3fb587b6-1be2-4ac7-832e-4c9851d2c1ab}, !- Zone Air Node Name
  {b39f6451-adfa-4f15-b3b6-4b2688cea10b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {54557697-74ff-43f1-ad35-b9c4a3a684eb}, !- Group Rendering Name
  {deb275f2-752f-4b6b-8705-9388b0ec02d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72678361-a7b6-4f02-a498-8ab67c5cf962}, !- Handle
  Core_ZN ZN Zone Air Node,               !- Name
  {3fb587b6-1be2-4ac7-832e-4c9851d2c1ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fb587b6-1be2-4ac7-832e-4c9851d2c1ab}, !- Handle
  {16aad643-df5f-4fc1-93bb-c4ffe8ce9863}, !- Source Object
  11,                                     !- Outlet Port
  {72678361-a7b6-4f02-a498-8ab67c5cf962}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2032f54-b781-4b4e-a5fd-b1862538e2f5}, !- Handle
  {16aad643-df5f-4fc1-93bb-c4ffe8ce9863}, !- HVAC Component
  {84873547-7051-4f06-b5e2-77e5b139f404}, !- Port 1
  {d606e1b1-580e-4059-ab46-0ff1f71c556d}; !- Port 2

OS:PortList,
  {26db6e0e-57bd-48ce-9421-8b1db99c5a05}, !- Handle
  {16aad643-df5f-4fc1-93bb-c4ffe8ce9863}, !- HVAC Component
  {ee46fd67-f383-428e-9d99-0a7362197ccf}; !- Port 1

OS:PortList,
  {b39f6451-adfa-4f15-b3b6-4b2688cea10b}, !- Handle
  {16aad643-df5f-4fc1-93bb-c4ffe8ce9863}, !- HVAC Component
  {cc881a20-685f-4ac4-bb4e-784456496265}; !- Port 1

OS:Sizing:Zone,
  {df77a8cc-114a-4007-b969-4b3a946cbf0d}, !- Handle
  {16aad643-df5f-4fc1-93bb-c4ffe8ce9863}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {83e1ca61-afd3-44f9-b628-a3ea018c0033}, !- Handle
  Core_ZN ZN Zone HVAC Equipment List,    !- Name
  {16aad643-df5f-4fc1-93bb-c4ffe8ce9863}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6d71d223-6f98-48d0-bb41-b20497fd3df6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ce6803f1-ed9e-461d-8319-608a89d88c4b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {0e13e391-40f7-42cf-a24f-947ed3ae13b2}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {09c64846-7d02-44c2-8e77-793fde9514c3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {deb275f2-752f-4b6b-8705-9388b0ec02d9}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 1, !- Name
  {5ef6bcdc-e89b-4c66-86ab-f67b84535786}, !- Heating Setpoint Temperature Schedule Name
  {925950d6-6bde-42be-a130-1f86dcf5aac9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5ef6bcdc-e89b-4c66-86ab-f67b84535786}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM - occupant standby mode, !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  {23753492-3b84-4204-9408-58a50d60a548}, !- Default Day Schedule Name
  {4712c756-3088-4200-9807-1314ec8b1404}, !- Summer Design Day Schedule Name
  {bc118404-b8ca-47d9-9fea-21051a216fee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23753492-3b84-4204-9408-58a50d60a548}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default 1, !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  15.0044444444444,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {4712c756-3088-4200-9807-1314ec8b1404}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day 1, !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {bc118404-b8ca-47d9-9fea-21051a216fee}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day 1, !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {1dc5f89f-7015-4fe6-81db-4fe41b07eada}, !- Handle
  Schedule Rule 9,                        !- Name
  {5ef6bcdc-e89b-4c66-86ab-f67b84535786}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dfdffde9-f28c-43c5-854d-c618523e5e4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfdffde9-f28c-43c5-854d-c618523e5e4a}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day 1, !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  20.5544444444444,                       !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  21.11,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.56;                                  !- Value Until Time 5

OS:Schedule:Ruleset,
  {925950d6-6bde-42be-a130-1f86dcf5aac9}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM - occupant standby mode, !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  {fb98b44d-0775-4fcf-9a02-8f941e1a80d8}, !- Default Day Schedule Name
  {5a281f28-5667-4d12-b3a1-bcc29544a120}, !- Summer Design Day Schedule Name
  {e5b678cc-6b40-4df3-b925-d7496f8d5736}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb98b44d-0775-4fcf-9a02-8f941e1a80d8}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default 1, !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  29.9955555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {5a281f28-5667-4d12-b3a1-bcc29544a120}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day 1, !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {e5b678cc-6b40-4df3-b925-d7496f8d5736}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day 1, !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {1e07e402-48aa-4a53-9b6e-b37e4a6d89db}, !- Handle
  Schedule Rule 10,                       !- Name
  {925950d6-6bde-42be-a130-1f86dcf5aac9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4bfa7f68-ab89-4cc5-b87f-2613851948b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4bfa7f68-ab89-4cc5-b87f-2613851948b8}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day 1, !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  24.4455555555556,                       !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  23.89,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.44;                                  !- Value Until Time 5

OS:ThermalZone,
  {4b787222-cd31-4c3a-b408-6dfbaa7f3dc6}, !- Handle
  Perimeter_ZN_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f010a68-597a-4842-846d-b113ff1457fb}, !- Zone Air Inlet Port List
  {f793e49d-4915-4a8f-9cce-01a8370ed032}, !- Zone Air Exhaust Port List
  {83b6a64e-5d66-4490-b074-ba4b83393323}, !- Zone Air Node Name
  {1d815b03-7184-4436-a5f5-ec6f91060342}, !- Zone Return Air Port List
  {54135a45-2ee7-43ed-96f2-c9dbadbe7fa0}, !- Primary Daylighting Control Name
  0.218,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {4ade6d76-7df1-416b-a3e6-a350dc98a751}, !- Secondary Daylighting Control Name
  0.056,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3053f00b-0485-46b7-afa8-9aea60c151ad}, !- Group Rendering Name
  {b6b4575c-afb2-4e41-a881-f78ec1da0c7e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebaf377b-1e90-4766-a94c-8357af2d7167}, !- Handle
  Perimeter_ZN_1 ZN Zone Air Node,        !- Name
  {83b6a64e-5d66-4490-b074-ba4b83393323}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83b6a64e-5d66-4490-b074-ba4b83393323}, !- Handle
  {4b787222-cd31-4c3a-b408-6dfbaa7f3dc6}, !- Source Object
  11,                                     !- Outlet Port
  {ebaf377b-1e90-4766-a94c-8357af2d7167}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f010a68-597a-4842-846d-b113ff1457fb}, !- Handle
  {4b787222-cd31-4c3a-b408-6dfbaa7f3dc6}, !- HVAC Component
  {cf30b062-86d1-4f82-8dd5-fe2081648a96}, !- Port 1
  {6077f66c-4e28-44b6-a4b6-dadbf52eed9b}; !- Port 2

OS:PortList,
  {f793e49d-4915-4a8f-9cce-01a8370ed032}, !- Handle
  {4b787222-cd31-4c3a-b408-6dfbaa7f3dc6}, !- HVAC Component
  {2ac5bd89-dd19-43a6-8a18-a497b4bd0db0}; !- Port 1

OS:PortList,
  {1d815b03-7184-4436-a5f5-ec6f91060342}, !- Handle
  {4b787222-cd31-4c3a-b408-6dfbaa7f3dc6}, !- HVAC Component
  {9b7d8543-5e6f-4dd2-aeb6-157bdd912c1f}; !- Port 1

OS:Sizing:Zone,
  {361cb618-f138-49c8-b205-22697911d71a}, !- Handle
  {4b787222-cd31-4c3a-b408-6dfbaa7f3dc6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {77986097-c3ec-4593-9f40-7965259a0634}, !- Handle
  Perimeter_ZN_1 ZN Zone HVAC Equipment List, !- Name
  {4b787222-cd31-4c3a-b408-6dfbaa7f3dc6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f3e7f416-9c3d-4fac-91b4-3bd10a848e6a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2c1a7973-4967-43bd-8b51-b16bde2ffca5}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {09769734-aed5-43d0-b17e-ea1f40606ece}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {71d292b2-4bf7-4bbb-8a13-d5995a43d54e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b6b4575c-afb2-4e41-a881-f78ec1da0c7e}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 2, !- Name
  {5ef6bcdc-e89b-4c66-86ab-f67b84535786}, !- Heating Setpoint Temperature Schedule Name
  {925950d6-6bde-42be-a130-1f86dcf5aac9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {494aa83f-d3dc-428c-a717-dbc62f0fbc7c}, !- Handle
  Perimeter_ZN_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82317c37-268c-4d13-b156-256adecfe6bf}, !- Zone Air Inlet Port List
  {089bba2f-5861-40fa-8676-f9b6c7267946}, !- Zone Air Exhaust Port List
  {c408437b-1d6d-475c-9590-209a55e56f6a}, !- Zone Air Node Name
  {8c5620e1-70ee-4fb1-8206-11d89a47f4fb}, !- Zone Return Air Port List
  {6eab3ced-0e24-4e11-a7e4-c08236e45e8b}, !- Primary Daylighting Control Name
  0.231,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {6c3de8f3-82c2-49dc-8923-fae0cc36ccb2}, !- Secondary Daylighting Control Name
  0.051,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c6713532-33f5-43f9-9b1e-313511bef64e}, !- Group Rendering Name
  {01dbb961-c024-4a3d-b087-dcdc6cd39cf2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {464f8cd2-7faa-4bcd-9bdd-07d5fea77165}, !- Handle
  Perimeter_ZN_2 ZN Zone Air Node,        !- Name
  {c408437b-1d6d-475c-9590-209a55e56f6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c408437b-1d6d-475c-9590-209a55e56f6a}, !- Handle
  {494aa83f-d3dc-428c-a717-dbc62f0fbc7c}, !- Source Object
  11,                                     !- Outlet Port
  {464f8cd2-7faa-4bcd-9bdd-07d5fea77165}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82317c37-268c-4d13-b156-256adecfe6bf}, !- Handle
  {494aa83f-d3dc-428c-a717-dbc62f0fbc7c}, !- HVAC Component
  {2f7f50f5-e1e1-46e4-9d75-4bce25b5a194}, !- Port 1
  {0e35ac4c-e601-49a6-9383-4a795871efee}; !- Port 2

OS:PortList,
  {089bba2f-5861-40fa-8676-f9b6c7267946}, !- Handle
  {494aa83f-d3dc-428c-a717-dbc62f0fbc7c}, !- HVAC Component
  {31da11b4-d17e-472e-8984-0f52883970e0}; !- Port 1

OS:PortList,
  {8c5620e1-70ee-4fb1-8206-11d89a47f4fb}, !- Handle
  {494aa83f-d3dc-428c-a717-dbc62f0fbc7c}, !- HVAC Component
  {22dab9b3-9ca4-40e9-a5ba-33e29aaa5a39}; !- Port 1

OS:Sizing:Zone,
  {63c9f824-7fab-4214-a7fd-21d23371d1f4}, !- Handle
  {494aa83f-d3dc-428c-a717-dbc62f0fbc7c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d39ef798-aac7-48ff-99f7-db6be9a6b4ba}, !- Handle
  Perimeter_ZN_2 ZN Zone HVAC Equipment List, !- Name
  {494aa83f-d3dc-428c-a717-dbc62f0fbc7c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a3e4893-e620-4834-8add-7f5b6ad9dc4a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {938ee596-2337-454b-9572-769ad21d28b0}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {670d7fa1-f066-4d02-93c5-b62048254d7d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0a02663a-2769-4732-ac7f-bf362681fbbf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {01dbb961-c024-4a3d-b087-dcdc6cd39cf2}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 3, !- Name
  {5ef6bcdc-e89b-4c66-86ab-f67b84535786}, !- Heating Setpoint Temperature Schedule Name
  {925950d6-6bde-42be-a130-1f86dcf5aac9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d6623e61-5030-4f1a-b9cc-bbbe26697b92}, !- Handle
  Perimeter_ZN_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e4fe6cf-4cd5-418c-9b8d-5339e9227080}, !- Zone Air Inlet Port List
  {33781efa-eecb-44f7-8177-97ecfb650ad9}, !- Zone Air Exhaust Port List
  {fc2c19ae-dbc4-4799-a4e6-36f96934e870}, !- Zone Air Node Name
  {1e095524-25a6-4cca-beda-93f846b4fc78}, !- Zone Return Air Port List
  {f696396e-1a39-4fb1-87d7-ff989dc5b92d}, !- Primary Daylighting Control Name
  0.215,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {f344e825-7f4a-4bc3-8f56-7c160a60936d}, !- Secondary Daylighting Control Name
  0.056,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ba24627-02a2-4842-b316-e705a6012168}, !- Group Rendering Name
  {9c954d6d-c1d0-411c-a412-ae6fa7de700f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56812165-d286-48dc-9e0e-2ed9effdb176}, !- Handle
  Perimeter_ZN_3 ZN Zone Air Node,        !- Name
  {fc2c19ae-dbc4-4799-a4e6-36f96934e870}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc2c19ae-dbc4-4799-a4e6-36f96934e870}, !- Handle
  {d6623e61-5030-4f1a-b9cc-bbbe26697b92}, !- Source Object
  11,                                     !- Outlet Port
  {56812165-d286-48dc-9e0e-2ed9effdb176}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e4fe6cf-4cd5-418c-9b8d-5339e9227080}, !- Handle
  {d6623e61-5030-4f1a-b9cc-bbbe26697b92}, !- HVAC Component
  {7811406a-1f86-4e59-ab66-d1cd4b58d81f}, !- Port 1
  {17d48888-b313-43d4-a8c6-8de71024460c}; !- Port 2

OS:PortList,
  {33781efa-eecb-44f7-8177-97ecfb650ad9}, !- Handle
  {d6623e61-5030-4f1a-b9cc-bbbe26697b92}, !- HVAC Component
  {ee2b6461-b521-40b7-a168-e06b5d6e4700}; !- Port 1

OS:PortList,
  {1e095524-25a6-4cca-beda-93f846b4fc78}, !- Handle
  {d6623e61-5030-4f1a-b9cc-bbbe26697b92}, !- HVAC Component
  {c0b8df45-6d97-4a10-84e2-78c19a8cec11}; !- Port 1

OS:Sizing:Zone,
  {03e60f88-8a00-4c29-9f9d-55b8b007c3f1}, !- Handle
  {d6623e61-5030-4f1a-b9cc-bbbe26697b92}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1d2d364f-f3a1-49c9-9eea-ecf5aec80a3c}, !- Handle
  Perimeter_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {d6623e61-5030-4f1a-b9cc-bbbe26697b92}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {21dd4e0b-da4c-45d4-81fd-e96fe69eaf74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {15df86b2-97cf-4be3-9046-a738eba04d19}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {cb120a52-9b48-428f-bd03-a421dee03907}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a5afbbc9-e7b9-4441-84d1-a693038661bd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9c954d6d-c1d0-411c-a412-ae6fa7de700f}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 4, !- Name
  {5ef6bcdc-e89b-4c66-86ab-f67b84535786}, !- Heating Setpoint Temperature Schedule Name
  {925950d6-6bde-42be-a130-1f86dcf5aac9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {13184967-6151-4cde-870b-da8c469b52ff}, !- Handle
  Perimeter_ZN_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8501773c-940c-4ff2-a3fe-f2650116c3b3}, !- Zone Air Inlet Port List
  {d07063f3-126b-4e7c-a850-361bf1ad683b}, !- Zone Air Exhaust Port List
  {51085432-ac5d-4539-8336-116ad7006214}, !- Zone Air Node Name
  {d1eabe1a-a216-4f74-b95c-20a9c25831a5}, !- Zone Return Air Port List
  {ae6052c8-8d13-40f7-bb77-0ce6fb416c8c}, !- Primary Daylighting Control Name
  0.231,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {a8ebe045-eadb-47d2-92e6-c8ed9ab8e8ed}, !- Secondary Daylighting Control Name
  0.051,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec88b12a-e653-4f8e-a2e6-a5c547b8d84d}, !- Group Rendering Name
  {32604b34-a87f-4b61-b138-fe06a4f21c3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb791afc-60c8-4fe8-9e75-11c0a0f0748a}, !- Handle
  Perimeter_ZN_4 ZN Zone Air Node,        !- Name
  {51085432-ac5d-4539-8336-116ad7006214}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51085432-ac5d-4539-8336-116ad7006214}, !- Handle
  {13184967-6151-4cde-870b-da8c469b52ff}, !- Source Object
  11,                                     !- Outlet Port
  {eb791afc-60c8-4fe8-9e75-11c0a0f0748a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8501773c-940c-4ff2-a3fe-f2650116c3b3}, !- Handle
  {13184967-6151-4cde-870b-da8c469b52ff}, !- HVAC Component
  {e6c0722d-e0bd-4f71-8646-394c0051368b}, !- Port 1
  {97a19bb9-d623-4c17-a743-229f5d46cf70}; !- Port 2

OS:PortList,
  {d07063f3-126b-4e7c-a850-361bf1ad683b}, !- Handle
  {13184967-6151-4cde-870b-da8c469b52ff}, !- HVAC Component
  {09b05799-5f97-43c5-8331-08014803bc6f}; !- Port 1

OS:PortList,
  {d1eabe1a-a216-4f74-b95c-20a9c25831a5}, !- Handle
  {13184967-6151-4cde-870b-da8c469b52ff}, !- HVAC Component
  {2f6c1ad2-1183-43ea-a98d-1c65b984326d}; !- Port 1

OS:Sizing:Zone,
  {d56ebfef-5c43-4013-9a5b-bfc1a82a9617}, !- Handle
  {13184967-6151-4cde-870b-da8c469b52ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a8763a07-a923-4ff1-99f3-f3cbdcf8a1f1}, !- Handle
  Perimeter_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {13184967-6151-4cde-870b-da8c469b52ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {05c633f8-f9e1-43f6-9c9d-cb43653e8d11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0892018c-4e26-4012-8653-3a7d1feea0ec}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f2f6d8eb-78a3-4812-9145-27445095c0cb}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8011ffb2-442f-4f17-8041-e41711034a23}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {32604b34-a87f-4b61-b138-fe06a4f21c3a}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 5, !- Name
  {5ef6bcdc-e89b-4c66-86ab-f67b84535786}, !- Heating Setpoint Temperature Schedule Name
  {925950d6-6bde-42be-a130-1f86dcf5aac9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {86f11efc-e9c2-4951-a7db-b314affc0a0f}, !- Handle
  OfficeSmall HVACOperationSchd,          !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  {61085273-b88d-4973-b595-7a0d22903e35}, !- Default Day Schedule Name
  {0946122e-d8c2-4e92-a1f1-c6a813f7a9dc}, !- Summer Design Day Schedule Name
  {6e80b48d-e378-4749-a47e-b2e3e9391f82}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61085273-b88d-4973-b595-7a0d22903e35}, !- Handle
  OfficeSmall HVACOperationSchd Default,  !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e80b48d-e378-4749-a47e-b2e3e9391f82}, !- Handle
  OfficeSmall HVACOperationSchd Winter Design Day, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0946122e-d8c2-4e92-a1f1-c6a813f7a9dc}, !- Handle
  OfficeSmall HVACOperationSchd Summer Design Day, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9e57be15-985e-4142-bd96-88aa12e6c6c2}, !- Handle
  Schedule Rule 11,                       !- Name
  {86f11efc-e9c2-4951-a7db-b314affc0a0f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91985974-eb2e-4b30-8484-8125b967fe9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91985974-eb2e-4b30-8484-8125b967fe9e}, !- Handle
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5461e245-06f9-4ef8-9704-1e5774edd37b}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  {13da653c-172e-4a38-bbec-774d2867719b}, !- Default Day Schedule Name
  {ee7d1850-b067-446e-84f7-7e7b317bd8f7}, !- Summer Design Day Schedule Name
  {5e4317c4-9c9c-4818-b3ec-906c7b6050e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {13da653c-172e-4a38-bbec-774d2867719b}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched Default, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e4317c4-9c9c-4818-b3ec-906c7b6050e2}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee7d1850-b067-446e-84f7-7e7b317bd8f7}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {be665ad8-8e67-4a3a-8d1a-7f41287a4c40}, !- Handle
  Schedule Rule 12,                       !- Name
  {5461e245-06f9-4ef8-9704-1e5774edd37b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90d77610-a117-4613-abce-2f19d54f376d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90d77610-a117-4613-abce-2f19d54f376d}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManager:NightCycle,
  {563e1878-6b5a-4694-a97e-5c31ce9807c4}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ca3c2ddd-9d75-4937-8c82-1a8c93cf2fe6}, !- Control Zone or Zone List Name
  {941e4b59-0f9a-4c58-86b8-0ade20efb4a6}, !- Cooling Control Zone or Zone List Name
  {a0ecd978-8cd4-4313-8903-77b4665a86c8}, !- Heating Control Zone or Zone List Name
  {b42a86e6-83a9-42fc-b00e-a6270a7571e0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ca3c2ddd-9d75-4937-8c82-1a8c93cf2fe6}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {941e4b59-0f9a-4c58-86b8-0ade20efb4a6}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a0ecd978-8cd4-4313-8903-77b4665a86c8}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b42a86e6-83a9-42fc-b00e-a6270a7571e0}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {b3fbe8a7-b952-4954-b505-e0c27125dcc1}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4f010a68-597a-4842-846d-b113ff1457fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13418d4b-6c44-4bae-89ad-bb85e41c3132}, !- Handle
  {1d815b03-7184-4436-a5f5-ec6f91060342}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5ca31a1c-368c-48fd-b8c6-bfb80c37b5eb}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {489618ac-c5f1-4e0c-85eb-98a0eb6b6681}, !- Control Zone or Zone List Name
  {863c290c-28d3-46c2-b192-4b4933659210}, !- Cooling Control Zone or Zone List Name
  {570e6a5b-af3b-46fd-aba2-ecaaaa4cc0fc}, !- Heating Control Zone or Zone List Name
  {f3c380d2-3ffa-4948-8dd0-8828647bffe5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {489618ac-c5f1-4e0c-85eb-98a0eb6b6681}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {863c290c-28d3-46c2-b192-4b4933659210}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {570e6a5b-af3b-46fd-aba2-ecaaaa4cc0fc}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f3c380d2-3ffa-4948-8dd0-8828647bffe5}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {a9aff40a-7482-46b7-9142-deaa712aed7a}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {82317c37-268c-4d13-b156-256adecfe6bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7225ff8-46eb-4e97-9e7c-2a82f8d986f9}, !- Handle
  {8c5620e1-70ee-4fb1-8206-11d89a47f4fb}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1fb4e657-bd9f-497d-9df9-faff1a00c722}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7cff7f03-2a48-4063-a8db-972aaa300b61}, !- Control Zone or Zone List Name
  {92303009-b38a-4a4a-ba4f-f0d8b963a3ba}, !- Cooling Control Zone or Zone List Name
  {2b8f6fa5-5b58-49e1-a242-eaa89a0a65ec}, !- Heating Control Zone or Zone List Name
  {c48647e3-6742-4b09-9252-222b34c9b695}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7cff7f03-2a48-4063-a8db-972aaa300b61}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {92303009-b38a-4a4a-ba4f-f0d8b963a3ba}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2b8f6fa5-5b58-49e1-a242-eaa89a0a65ec}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c48647e3-6742-4b09-9252-222b34c9b695}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {0af8516f-ccf3-45c4-b9d7-33a11e23ab8e}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {3e4fe6cf-4cd5-418c-9b8d-5339e9227080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db183fb0-eba7-4325-9359-7db43e1b3ec1}, !- Handle
  {1e095524-25a6-4cca-beda-93f846b4fc78}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {93f6a2ea-3e8a-4962-8ac5-94e16b98f753}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e4f42162-c96d-45ef-be93-53cadf7ba2f3}, !- Control Zone or Zone List Name
  {0268a072-175f-4e2e-be22-ecb6544b84ef}, !- Cooling Control Zone or Zone List Name
  {5ee5b8b5-9d6e-40b4-90d6-9a925f9749eb}, !- Heating Control Zone or Zone List Name
  {5c04302a-2845-4f1c-9ed1-97c6dce3dfdd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e4f42162-c96d-45ef-be93-53cadf7ba2f3}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {0268a072-175f-4e2e-be22-ecb6544b84ef}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5ee5b8b5-9d6e-40b4-90d6-9a925f9749eb}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5c04302a-2845-4f1c-9ed1-97c6dce3dfdd}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {a04e85c2-1d42-4a20-929d-504ff2fa5177}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {8501773c-940c-4ff2-a3fe-f2650116c3b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd75372-2e41-458b-9b61-634970a49703}, !- Handle
  {d1eabe1a-a216-4f74-b95c-20a9c25831a5}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9a378fdc-4828-4ef7-88b3-8e4afa599cd9}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ffbc9337-028b-4ce7-8a86-427baaa001a1}, !- Control Zone or Zone List Name
  {13dd32d9-a95b-4426-9f10-24c7f1ef2b58}, !- Cooling Control Zone or Zone List Name
  {22d5b298-37bf-4841-aa82-e2dc1201cc2a}, !- Heating Control Zone or Zone List Name
  {3d1b5580-0c36-4d3c-a724-72f746b9e657}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ffbc9337-028b-4ce7-8a86-427baaa001a1}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {13dd32d9-a95b-4426-9f10-24c7f1ef2b58}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {22d5b298-37bf-4841-aa82-e2dc1201cc2a}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3d1b5580-0c36-4d3c-a724-72f746b9e657}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {2325f242-4031-4f9d-9450-98d3c808a096}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {d2032f54-b781-4b4e-a5fd-b1862538e2f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a625d2bc-1cbd-4106-bd9c-ce7457caeccf}, !- Handle
  {b39f6451-adfa-4f15-b3b6-4b2688cea10b}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {bdbd4466-d829-40e9-bd26-d017d39024ea}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {e46e1e0e-7dbe-4c92-bff0-49226aeac33e}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {be6ada1d-318e-4198-97d9-b88a3da04b36}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {debe068c-83e8-41e3-ab1b-2f8c2055d199}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {058b68fc-21c0-4db0-89b0-b95ef8956788}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {0a15f515-cbd8-4d2e-bda4-eb4e686e78e6}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {bda89484-98d5-4eae-8da5-9c1d83320a14}, !- Handle
  Foundation F 1.26W/m*K Perim 27.69m Area 113.45m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  113.45,                                 !- Area {m2}
  27.69,                                  !- PerimeterExposed {m}
  {f55f6ad3-c21a-4a07-b94d-30540022b810}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {9eac5c66-04a3-4cec-b662-cbedad154225}, !- Handle
  Foundation F 1.26W/m*K Perim 18.46m Area 67.3m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  67.3,                                   !- Area {m2}
  18.46,                                  !- PerimeterExposed {m}
  {11cb2728-72ec-4b52-92e3-3e615cbbd189}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {b222c9d0-21c6-4451-b019-e1218549eb1b}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 149.66m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  149.6574,                               !- Area {m2}
  0,                                      !- PerimeterExposed {m}
  {30923f21-d87b-4ac1-8841-dbae363f2f7e}; !- Surface Rendering Name

OS:DefaultConstructionSet,
  {42542dac-561e-4f34-b311-785b83037505}, !- Handle
  90.1-2019 - SmOffice - ASHRAE 169-2013-2A, !- Name
  {a9bd3eb0-67f0-430c-965a-dd14b255670c}, !- Default Exterior Surface Constructions Name
  {27af442f-f3e6-4893-9b62-a1c5df31dce8}, !- Default Interior Surface Constructions Name
  {922ef2df-e256-482d-801b-75058c45da76}, !- Default Ground Contact Surface Constructions Name
  {20da2655-8e4e-42f2-97bc-70b933d3e16b}, !- Default Exterior SubSurface Constructions Name
  {491782bc-6b04-494c-94ec-1d882463900f}, !- Default Interior SubSurface Constructions Name
  {4ae8d03b-0c30-4a12-8d8a-e2a62fdf27dc}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {a9bd3eb0-67f0-430c-965a-dd14b255670c}, !- Handle
  Default Surface Constructions 1,        !- Name
  {3702bf8e-458c-4960-b9bd-2dbcaf46809b}, !- Floor Construction Name
  {fc1025be-9be1-4f8e-996a-b9f67877bc2c}, !- Wall Construction Name
  {178ab0c6-0e60-4ac7-8831-c25d2754c9f8}; !- Roof Ceiling Construction Name

OS:Construction,
  {3702bf8e-458c-4960-b9bd-2dbcaf46809b}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  {b1885f4e-0e18-4012-b1ed-bee5c331ecf3}, !- Surface Rendering Name
  {ecb61326-7acb-49c9-95e4-eab391ca6c95}, !- Layer 1
  {c7c671a4-e206-4434-953f-ee412a0fdaa3}, !- Layer 2
  {d12e3dc3-79c1-4a00-8c31-128dfcd3983f}; !- Layer 3

OS:Material:NoMass,
  {ecb61326-7acb-49c9-95e4-eab391ca6c95}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c7c671a4-e206-4434-953f-ee412a0fdaa3}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d12e3dc3-79c1-4a00-8c31-128dfcd3983f}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {eac3a5c8-4297-440e-b37a-2c888a2c231c}, !- Handle
  {3702bf8e-458c-4960-b9bd-2dbcaf46809b}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {fc1025be-9be1-4f8e-996a-b9f67877bc2c}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-11.24, !- Name
  {cf64c693-4788-4f3d-be81-1896c93f69e8}, !- Surface Rendering Name
  {da385f72-dabd-4c31-980a-05ed4235916f}, !- Layer 1
  {cbab76bb-4008-432a-af51-11cb66a76e82}, !- Layer 2
  {c9d42023-e828-405b-ba89-f0ec75355c44}, !- Layer 3
  {cbab76bb-4008-432a-af51-11cb66a76e82}; !- Layer 4

OS:Material,
  {da385f72-dabd-4c31-980a-05ed4235916f}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cbab76bb-4008-432a-af51-11cb66a76e82}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c9d42023-e828-405b-ba89-f0ec75355c44}, !- Handle
  Typical Insulation R-9.06,              !- Name
  Smooth,                                 !- Roughness
  1.59504467488221,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5fbff032-5bd4-4201-894f-d9af99416adb}, !- Handle
  {fc1025be-9be1-4f8e-996a-b9f67877bc2c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {178ab0c6-0e60-4ac7-8831-c25d2754c9f8}, !- Handle
  Typical Wood Joist Attic Floor R-37.04, !- Name
  {a25f5e83-a37b-4309-9072-058875d01a1c}, !- Surface Rendering Name
  {cbab76bb-4008-432a-af51-11cb66a76e82}, !- Layer 1
  {f7ba9272-8778-4b91-83c0-0c022ec5e022}; !- Layer 2

OS:Material:NoMass,
  {f7ba9272-8778-4b91-83c0-0c022ec5e022}, !- Handle
  Typical Insulation R-35.4,              !- Name
  Smooth,                                 !- Roughness
  6.23478649910089,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d610ae39-6cfd-4e3a-9781-ba5c881518f7}, !- Handle
  {178ab0c6-0e60-4ac7-8831-c25d2754c9f8}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {27af442f-f3e6-4893-9b62-a1c5df31dce8}, !- Handle
  Default Surface Constructions 2,        !- Name
  {126a62bd-2bf9-47c5-9810-4f89d3253566}, !- Floor Construction Name
  {fc1e38e9-65fb-42a4-b37a-72359471f800}, !- Wall Construction Name
  {7ff43f9f-f451-4bc6-b845-081d6d8ee048}; !- Roof Ceiling Construction Name

OS:Construction,
  {126a62bd-2bf9-47c5-9810-4f89d3253566}, !- Handle
  Typical Interior Floor,                 !- Name
  {83bc077f-0b5d-4879-a6f7-7937b5d16e6c}, !- Surface Rendering Name
  {e46e1e0e-7dbe-4c92-bff0-49226aeac33e}, !- Layer 1
  {bdbd4466-d829-40e9-bd26-d017d39024ea}; !- Layer 2

OS:StandardsInformation:Construction,
  {c5d67f94-9cd5-4d73-8de0-875446bd7df8}, !- Handle
  {126a62bd-2bf9-47c5-9810-4f89d3253566}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fc1e38e9-65fb-42a4-b37a-72359471f800}, !- Handle
  Typical Interior Wall,                  !- Name
  {3ca04ebe-c4e9-4800-8afc-1083e171b080}, !- Surface Rendering Name
  {debe068c-83e8-41e3-ab1b-2f8c2055d199}, !- Layer 1
  {debe068c-83e8-41e3-ab1b-2f8c2055d199}; !- Layer 2

OS:StandardsInformation:Construction,
  {9f42631d-0bee-480a-b525-8103eb428a5a}, !- Handle
  {fc1e38e9-65fb-42a4-b37a-72359471f800}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7ff43f9f-f451-4bc6-b845-081d6d8ee048}, !- Handle
  Typical Interior Ceiling,               !- Name
  {49754e46-8005-4ad8-9ee0-10a02b77e1cf}, !- Surface Rendering Name
  {bdbd4466-d829-40e9-bd26-d017d39024ea}, !- Layer 1
  {e46e1e0e-7dbe-4c92-bff0-49226aeac33e}; !- Layer 2

OS:StandardsInformation:Construction,
  {b36da4da-8147-4fe4-8d19-690225b45091}, !- Handle
  {7ff43f9f-f451-4bc6-b845-081d6d8ee048}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {922ef2df-e256-482d-801b-75058c45da76}, !- Handle
  Default Surface Constructions 3,        !- Name
  {acc69405-339f-4196-ac74-8467f391bbc9}, !- Floor Construction Name
  {978b1403-2f58-4f52-b349-2c0f67dbfb4a}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {acc69405-339f-4196-ac74-8467f391bbc9}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  {7bfb9fad-5fd3-40ec-ab25-66bdee222926}, !- Surface Rendering Name
  {7ae8d01d-c5aa-4180-b1d8-77687aca8f69}, !- Layer 1
  {d12e3dc3-79c1-4a00-8c31-128dfcd3983f}; !- Layer 2

OS:Material:NoMass,
  {f741f533-100a-4879-8118-a1e76fb91703}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7ae8d01d-c5aa-4180-b1d8-77687aca8f69}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d14e6041-e0c1-4200-afd9-fa98232e25a3}, !- Handle
  {acc69405-339f-4196-ac74-8467f391bbc9}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {978b1403-2f58-4f52-b349-2c0f67dbfb4a}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {12651bac-551d-4539-bea6-5dd6e993e0e1}, !- Surface Rendering Name
  {a6b5976f-8313-4a46-9d4a-bd3e91698c9b}; !- Layer 1

OS:Material,
  {a6b5976f-8313-4a46-9d4a-bd3e91698c9b}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {724735ca-aa7c-483a-9783-5e12cb8f93dc}, !- Handle
  {978b1403-2f58-4f52-b349-2c0f67dbfb4a}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {20da2655-8e4e-42f2-97bc-70b933d3e16b}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {7802eb7e-f8a2-44fc-8e84-4c40ae23ff86}, !- Fixed Window Construction Name
  {57a13e28-38d8-4c43-8d14-efde2f256ffa}, !- Operable Window Construction Name
  {01d01d71-074b-465e-b955-6792d29954db}, !- Door Construction Name
  {a360f1f6-eff6-42f1-851a-ce4ef57ec129}, !- Glass Door Construction Name
  {42d7c873-1e27-4a34-9991-af9bf2cd989c}, !- Overhead Door Construction Name
  {bde2453b-ef94-4cdb-b0a1-9997c99d612a}, !- Skylight Construction Name
  {7d3841a2-515a-48e7-b3e0-cbb7155e7c7c}, !- Tubular Daylight Dome Construction Name
  {7d3841a2-515a-48e7-b3e0-cbb7155e7c7c}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {7802eb7e-f8a2-44fc-8e84-4c40ae23ff86}, !- Handle
  U 0.45 SHGC 0.25 Simple Glazing,        !- Name
  {cff42a3c-3828-4345-af19-cc0172b49508}, !- Surface Rendering Name
  {112886f5-f57b-4986-b661-fa88a5aee99a}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {112886f5-f57b-4986-b661-fa88a5aee99a}, !- Handle
  U 0.45 SHGC 0.25 Simple Glazing,        !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {6d620113-b634-4deb-9a9a-af9e5611a632}, !- Handle
  {7802eb7e-f8a2-44fc-8e84-4c40ae23ff86}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {57a13e28-38d8-4c43-8d14-efde2f256ffa}, !- Handle
  U 0.6 SHGC 0.23 Simple Glazing,         !- Name
  {69274095-9880-4573-878a-74770ee31966}, !- Surface Rendering Name
  {4025fce7-1f5e-49e9-90bd-a43218fee99d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {4025fce7-1f5e-49e9-90bd-a43218fee99d}, !- Handle
  U 0.6 SHGC 0.23 Simple Glazing,         !- Name
  3.40695800466809,                       !- U-Factor {W/m2-K}
  0.23,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {1dc4d434-5423-41c5-8d6d-8273ee95390a}, !- Handle
  {57a13e28-38d8-4c43-8d14-efde2f256ffa}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {01d01d71-074b-465e-b955-6792d29954db}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  {0eef36d1-baf1-4644-aa26-02ed296ff135}, !- Surface Rendering Name
  {8aff2478-6308-49fa-9ef9-081a7350f103}, !- Layer 1
  {f741f533-100a-4879-8118-a1e76fb91703}; !- Layer 2

OS:Material,
  {8aff2478-6308-49fa-9ef9-081a7350f103}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {19f0ba01-33b3-45a9-8e2e-cdf42ecae916}, !- Handle
  {01d01d71-074b-465e-b955-6792d29954db}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a360f1f6-eff6-42f1-851a-ce4ef57ec129}, !- Handle
  U 0.77 SHGC 0.23 Simple Glazing,        !- Name
  {5d858e98-978e-4502-a528-b5ea7dbbe034}, !- Surface Rendering Name
  {14b6c4b1-34f5-47fe-992e-1bedfad1cca8}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {14b6c4b1-34f5-47fe-992e-1bedfad1cca8}, !- Handle
  U 0.77 SHGC 0.23 Simple Glazing,        !- Name
  4.37226277265739,                       !- U-Factor {W/m2-K}
  0.23,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {4d844ebc-6c79-4cc5-a24b-b6c3a3931977}, !- Handle
  {a360f1f6-eff6-42f1-851a-ce4ef57ec129}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {42d7c873-1e27-4a34-9991-af9bf2cd989c}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  {e47284bf-b911-4338-8fc9-4cd206912e67}, !- Surface Rendering Name
  {817172b1-795c-454e-84e5-9d93e5c6808c}; !- Layer 1

OS:Material:NoMass,
  {817172b1-795c-454e-84e5-9d93e5c6808c}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {572c9323-086c-4742-9ad7-ceb474c1442f}, !- Handle
  {42d7c873-1e27-4a34-9991-af9bf2cd989c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {bde2453b-ef94-4cdb-b0a1-9997c99d612a}, !- Handle
  U 0.65 SHGC 0.3 Simple Glazing,         !- Name
  {8676b6c8-74ad-40b8-8786-f2e8c0bbf0cc}, !- Surface Rendering Name
  {a2242631-2472-4745-9084-c1599c030a3b}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a2242631-2472-4745-9084-c1599c030a3b}, !- Handle
  U 0.65 SHGC 0.3 Simple Glazing,         !- Name
  3.69087117172377,                       !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {9d600827-8939-4e4b-8a1f-26aaa9857d62}, !- Handle
  {bde2453b-ef94-4cdb-b0a1-9997c99d612a}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7d3841a2-515a-48e7-b3e0-cbb7155e7c7c}, !- Handle
  Typical Interior Window,                !- Name
  {88ca6afb-eb26-4592-bd5c-752c59436520}, !- Surface Rendering Name
  {d57d2a6b-0f2d-4c92-b5ca-023392dccba1}; !- Layer 1

OS:WindowMaterial:Glazing,
  {d57d2a6b-0f2d-4c92-b5ca-023392dccba1}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {7e9c133d-1b07-4f79-abeb-f9c13f6d0cf2}, !- Handle
  {7d3841a2-515a-48e7-b3e0-cbb7155e7c7c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {491782bc-6b04-494c-94ec-1d882463900f}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {7d3841a2-515a-48e7-b3e0-cbb7155e7c7c}, !- Fixed Window Construction Name
  {7d3841a2-515a-48e7-b3e0-cbb7155e7c7c}, !- Operable Window Construction Name
  {41d94ac5-87aa-451f-bac2-e65d04f49e72}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {41d94ac5-87aa-451f-bac2-e65d04f49e72}, !- Handle
  Typical Interior Door,                  !- Name
  {d93099cb-1557-4a92-9e7f-b6b7fc6dc696}, !- Surface Rendering Name
  {955c5d80-a38c-4263-b981-242fb3d04885}; !- Layer 1

OS:Material,
  {955c5d80-a38c-4263-b981-242fb3d04885}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {47caea02-f42c-445c-882a-52c7c65ab76b}, !- Handle
  {41d94ac5-87aa-451f-bac2-e65d04f49e72}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4ae8d03b-0c30-4a12-8d8a-e2a62fdf27dc}, !- Handle
  Typical Interior Partition,             !- Name
  {6c00c812-de7f-4fae-a0f9-11bde174751e}, !- Surface Rendering Name
  {955c5d80-a38c-4263-b981-242fb3d04885}; !- Layer 1

OS:StandardsInformation:Construction,
  {74072bd8-7aa1-4c44-98dd-64fdd2ec244a}, !- Handle
  {4ae8d03b-0c30-4a12-8d8a-e2a62fdf27dc}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {1f26dff6-916f-41e9-b71a-9e323cf90caf}, !- Handle
  90.1-2019 -  - Attic - ASHRAE 169-2013-2A, !- Name
  {0921abdf-7baf-42cc-a6b5-be47c3ccb05d}, !- Default Exterior Surface Constructions Name
  {d9d2c04e-b586-4ceb-8ffa-5c02d99454a7}, !- Default Interior Surface Constructions Name
  {6a798dd1-7a29-4297-a6c7-f9d475480889}, !- Default Ground Contact Surface Constructions Name
  {30c996cf-a627-46cb-946f-0e6de9e43d7c}, !- Default Exterior SubSurface Constructions Name
  {a0ff99b8-32a5-4adf-a79c-4ddfecf6fa6b}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {0921abdf-7baf-42cc-a6b5-be47c3ccb05d}, !- Handle
  Default Surface Constructions 4,        !- Name
  {ef5c6020-744c-4aa4-ab66-9fba314a4ace}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {84c31cbf-70e6-4619-ad3f-4be2865e45b0}; !- Roof Ceiling Construction Name

OS:Construction,
  {ef5c6020-744c-4aa4-ab66-9fba314a4ace}, !- Handle
  Typical Attic Soffit,                   !- Name
  {faf720ea-8fcc-4f21-9a3d-85a58015320c}, !- Surface Rendering Name
  {11903a00-0ba3-4b91-82ca-615fcc15dce2}; !- Layer 1

OS:Material,
  {11903a00-0ba3-4b91-82ca-615fcc15dce2}, !- Handle
  5/8 in. Plywood,                        !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  543.999999999999,                       !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {af98403b-69a3-487c-9eee-bc1eef76916a}, !- Handle
  {ef5c6020-744c-4aa4-ab66-9fba314a4ace}, !- Construction Name
  AtticWall,                              !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {84c31cbf-70e6-4619-ad3f-4be2865e45b0}, !- Handle
  Typical Uninsulated Wood Joist Attic Roof, !- Name
  {231de998-34d1-4f0f-af9f-6a063ed6f522}, !- Surface Rendering Name
  {240a4e61-05d4-47a6-84bf-d466b0dd8e45}, !- Layer 1
  {11903a00-0ba3-4b91-82ca-615fcc15dce2}; !- Layer 2

OS:Material,
  {240a4e61-05d4-47a6-84bf-d466b0dd8e45}, !- Handle
  Asphalt Shingles,                       !- Name
  VeryRough,                              !- Roughness
  0.00319999999999998,                    !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3e4ee612-03a7-4283-9ca7-dfe85f038615}, !- Handle
  {84c31cbf-70e6-4619-ad3f-4be2865e45b0}, !- Construction Name
  AtticRoof,                              !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d9d2c04e-b586-4ceb-8ffa-5c02d99454a7}, !- Handle
  Default Surface Constructions 5,        !- Name
  {02bfab1d-dd35-40cb-bf9b-c4777888c758}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {02bfab1d-dd35-40cb-bf9b-c4777888c758}, !- Handle
  Typical Wood Joist Attic Floor R-37.04 1, !- Name
  {41afd549-99eb-43fa-8f6e-01316e37cd72}, !- Surface Rendering Name
  {cbab76bb-4008-432a-af51-11cb66a76e82}, !- Layer 1
  {d1ff72c4-733a-41e6-8672-547162862813}; !- Layer 2

OS:Material:NoMass,
  {d1ff72c4-733a-41e6-8672-547162862813}, !- Handle
  Typical Insulation R-35.4 1,            !- Name
  Smooth,                                 !- Roughness
  6.23478649910089,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7df564bf-7be1-4425-8cb1-4d1e04cb39b3}, !- Handle
  {02bfab1d-dd35-40cb-bf9b-c4777888c758}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {6a798dd1-7a29-4297-a6c7-f9d475480889}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {30c996cf-a627-46cb-946f-0e6de9e43d7c}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a0ff99b8-32a5-4adf-a79c-4ddfecf6fa6b}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:SpaceInfiltration:DesignFlowRate,
  {00cf4c11-691f-4e25-81c0-68996713825e}, !- Handle
  entry door Infiltration,                !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {054327b7-df79-4ab5-bf2e-e64d1f32ea4d}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.129785425,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Ruleset,
  {054327b7-df79-4ab5-bf2e-e64d1f32ea4d}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH,     !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  {8c21d5a2-4f56-4924-9f0b-2c5ee35b880d}, !- Default Day Schedule Name
  {7bf285ba-a281-41c6-b037-eee882f93d2d}, !- Summer Design Day Schedule Name
  {2de7a4e5-ba59-4e7e-b762-25a57778e847}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c21d5a2-4f56-4924-9f0b-2c5ee35b880d}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH Default, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2de7a4e5-ba59-4e7e-b762-25a57778e847}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7bf285ba-a281-41c6-b037-eee882f93d2d}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {95b5ab18-c9fe-4b6a-b89b-bbe5bf1ccef3}, !- Handle
  Schedule Rule 13,                       !- Name
  {054327b7-df79-4ab5-bf2e-e64d1f32ea4d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74b549e4-ac3e-4e21-89dc-ad871fa2bca5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74b549e4-ac3e-4e21-89dc-ad871fa2bca5}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH Wkdy Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.144,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:SpaceInfiltration:DesignFlowRate,
  {a35f90a7-5bc6-4473-861a-67039b5a737e}, !- Handle
  attic Infiltration,                     !- Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  {af7f1edb-5fa2-4910-91ad-e60baff070e2}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.2001,                                 !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Ruleset,
  {af7f1edb-5fa2-4910-91ad-e60baff070e2}, !- Handle
  Always On,                              !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  {bc65e99e-0f87-4327-b131-0d48d85738ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc65e99e-0f87-4327-b131-0d48d85738ba}, !- Handle
  Always On Default,                      !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Material,
  {ec58d49e-4e1a-4386-94c8-0caf2dc2a8c0}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8aea5a85-8e35-4f00-9f49-734a78bf2379}, !- Handle
  InteriorFurnishings,                    !- Name
  {065394f3-2c8c-47ad-85d5-c603f05cd8a0}, !- Surface Rendering Name
  {ec58d49e-4e1a-4386-94c8-0caf2dc2a8c0}; !- Layer 1

OS:InternalMass:Definition,
  {566ff0e3-a228-44fa-bd2a-1c6faa3673d0}, !- Handle
  Internal Mass Definition 1,             !- Name
  {8aea5a85-8e35-4f00-9f49-734a78bf2379}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4d9eac96-ee1f-4132-a594-6b40abecffc1}, !- Handle
  Perimeter_ZN_1 Mass,                    !- Name
  {566ff0e3-a228-44fa-bd2a-1c6faa3673d0}, !- Internal Mass Definition Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {54ed9ca0-c8c1-4a66-b48a-a2746551da1b}, !- Handle
  Attic Mass,                             !- Name
  {566ff0e3-a228-44fa-bd2a-1c6faa3673d0}, !- Internal Mass Definition Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5daaff4c-bf0e-4583-b2f1-6fbc9799bac5}, !- Handle
  Perimeter_ZN_2 Mass,                    !- Name
  {566ff0e3-a228-44fa-bd2a-1c6faa3673d0}, !- Internal Mass Definition Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f86dab09-4465-4870-82ac-07ffb30f5358}, !- Handle
  Perimeter_ZN_3 Mass,                    !- Name
  {566ff0e3-a228-44fa-bd2a-1c6faa3673d0}, !- Internal Mass Definition Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {516f1ffc-bdcf-4e88-b2ba-4229ae2f8bf6}, !- Handle
  Perimeter_ZN_4 Mass,                    !- Name
  {566ff0e3-a228-44fa-bd2a-1c6faa3673d0}, !- Internal Mass Definition Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {10844aee-f501-443c-8854-07322a7344a3}, !- Handle
  Core_ZN Mass,                           !- Name
  {566ff0e3-a228-44fa-bd2a-1c6faa3673d0}, !- Internal Mass Definition Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {d601260f-8437-4305-b9a8-35f3ca5d24c6}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6c830eb3-0ca9-4ead-b2a9-e8a3cc4324bc}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {383a4c87-8059-457a-833c-da581e444a7a}, !- Plant Side Inlet Node Name
  {e4fae63a-8a07-4714-b8bc-7436207822aa}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fe20c7fa-73a3-4e80-8177-c597ac6c82e1}, !- Demand Side Inlet Node Name
  {9206e1e2-15c4-4875-903f-542e9ce94703}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {08aa58d6-0801-40f3-af31-1a3ad2417396}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {34bf5a67-7cc0-45a7-9f94-a63a89fff4eb}, !- Demand Mixer Name
  {c5e8aaab-3ee0-4758-b31c-afc33f6167ca}, !- Demand Splitter Name
  {d95cf967-4011-4fb7-8a20-582515dbb38f}, !- Supply Mixer Name
  {7fdb93ff-6a20-44db-9ed4-008f461c3b35}; !- Supply Splitter Name

OS:Node,
  {81c1711b-2078-4da2-b8bb-0ee0edd1abb0}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {383a4c87-8059-457a-833c-da581e444a7a}, !- Inlet Port
  {4af738f9-830e-4c72-b845-5d57eab1ebfd}; !- Outlet Port

OS:Node,
  {6c830eb3-0ca9-4ead-b2a9-e8a3cc4324bc}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {739779a7-459e-415f-b070-010e30e27594}, !- Inlet Port
  {e4fae63a-8a07-4714-b8bc-7436207822aa}; !- Outlet Port

OS:Node,
  {841f6c4a-aa2a-4a6e-9453-0c6e21113c2b}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {a0b761fe-2e74-4d54-b36f-d8ca6388cf66}, !- Inlet Port
  {fb941092-36a1-49ca-963a-c4555d7551d1}; !- Outlet Port

OS:Connector:Mixer,
  {d95cf967-4011-4fb7-8a20-582515dbb38f}, !- Handle
  Connector Mixer 1,                      !- Name
  {c7f7d14e-b039-4058-938c-6749a35708a1}, !- Outlet Branch Name
  {68ecc27b-9182-401c-8812-828c48addec0}, !- Inlet Branch Name 1
  {ef6e668e-5292-4b83-a9f5-0336ab59ffb9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7fdb93ff-6a20-44db-9ed4-008f461c3b35}, !- Handle
  Connector Splitter 1,                   !- Name
  {b4f3f02c-3dca-4c0f-8655-cb9e0d5f1718}, !- Inlet Branch Name
  {a0b761fe-2e74-4d54-b36f-d8ca6388cf66}, !- Outlet Branch Name 1
  {b92c2d22-13b1-4d33-85d7-dbd5b8dcfe45}; !- Outlet Branch Name 2

OS:Connection,
  {383a4c87-8059-457a-833c-da581e444a7a}, !- Handle
  {d601260f-8437-4305-b9a8-35f3ca5d24c6}, !- Source Object
  14,                                     !- Outlet Port
  {81c1711b-2078-4da2-b8bb-0ee0edd1abb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0b761fe-2e74-4d54-b36f-d8ca6388cf66}, !- Handle
  {7fdb93ff-6a20-44db-9ed4-008f461c3b35}, !- Source Object
  3,                                      !- Outlet Port
  {841f6c4a-aa2a-4a6e-9453-0c6e21113c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4fae63a-8a07-4714-b8bc-7436207822aa}, !- Handle
  {6c830eb3-0ca9-4ead-b2a9-e8a3cc4324bc}, !- Source Object
  3,                                      !- Outlet Port
  {d601260f-8437-4305-b9a8-35f3ca5d24c6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fc898d80-eb65-4e1c-987c-099f4343161b}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {fe20c7fa-73a3-4e80-8177-c597ac6c82e1}, !- Inlet Port
  {bde433dd-d4bb-40f5-b4d8-51c4f1363e22}; !- Outlet Port

OS:Node,
  {3c97bc55-e691-4bc2-9e6d-6386b738e645}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {b23c5291-0b88-4663-9e68-c0c1681733ef}, !- Inlet Port
  {9206e1e2-15c4-4875-903f-542e9ce94703}; !- Outlet Port

OS:Node,
  {f9ba4c7e-bfae-4038-bb74-5c498cc71a88}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {e87937a8-c007-4e58-b9b5-39da1e60591a}, !- Inlet Port
  {e68857b0-f669-41e0-a44f-4f38f66251ec}; !- Outlet Port

OS:Connector:Mixer,
  {34bf5a67-7cc0-45a7-9f94-a63a89fff4eb}, !- Handle
  Connector Mixer 2,                      !- Name
  {73aafded-8ecf-4211-bc3f-cd994209a50a}, !- Outlet Branch Name
  {f75f2713-6da5-4513-8d51-3db0dc9841a3}, !- Inlet Branch Name 1
  {fb701f4a-32df-4193-a143-7db9c8e5748d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c5e8aaab-3ee0-4758-b31c-afc33f6167ca}, !- Handle
  Connector Splitter 2,                   !- Name
  {bde433dd-d4bb-40f5-b4d8-51c4f1363e22}, !- Inlet Branch Name
  {e87937a8-c007-4e58-b9b5-39da1e60591a}, !- Outlet Branch Name 1
  {4fd8652d-e378-4954-8cec-9e8feea8be64}; !- Outlet Branch Name 2

OS:Connection,
  {fe20c7fa-73a3-4e80-8177-c597ac6c82e1}, !- Handle
  {d601260f-8437-4305-b9a8-35f3ca5d24c6}, !- Source Object
  17,                                     !- Outlet Port
  {fc898d80-eb65-4e1c-987c-099f4343161b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bde433dd-d4bb-40f5-b4d8-51c4f1363e22}, !- Handle
  {fc898d80-eb65-4e1c-987c-099f4343161b}, !- Source Object
  3,                                      !- Outlet Port
  {c5e8aaab-3ee0-4758-b31c-afc33f6167ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e87937a8-c007-4e58-b9b5-39da1e60591a}, !- Handle
  {c5e8aaab-3ee0-4758-b31c-afc33f6167ca}, !- Source Object
  3,                                      !- Outlet Port
  {f9ba4c7e-bfae-4038-bb74-5c498cc71a88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9206e1e2-15c4-4875-903f-542e9ce94703}, !- Handle
  {3c97bc55-e691-4bc2-9e6d-6386b738e645}, !- Source Object
  3,                                      !- Outlet Port
  {d601260f-8437-4305-b9a8-35f3ca5d24c6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {311985f4-549e-403c-8730-746141952d57}, !- Handle
  {d601260f-8437-4305-b9a8-35f3ca5d24c6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {08aa58d6-0801-40f3-af31-1a3ad2417396}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {12ad855e-14d3-4596-8072-70cdefe71ddb}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  {b8b7b5ca-7504-43f7-8a8b-4451e59ba147}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8b7b5ca-7504-43f7-8a8b-4451e59ba147}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1168c3ca-0ce3-4251-bb64-9d7f26bf1cc4}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {12ad855e-14d3-4596-8072-70cdefe71ddb}, !- Schedule Name
  {6c830eb3-0ca9-4ead-b2a9-e8a3cc4324bc}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {be06f0c9-fddb-45ab-acdc-779bac188de8}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {4af738f9-830e-4c72-b845-5d57eab1ebfd}, !- Inlet Node Name
  {b0fb5f5c-55ad-419d-9fcf-fa82f1f618af}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {4e0b31f3-fa86-4798-ad66-ea545ba4f997}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {b0fb5f5c-55ad-419d-9fcf-fa82f1f618af}, !- Inlet Port
  {b4f3f02c-3dca-4c0f-8655-cb9e0d5f1718}; !- Outlet Port

OS:Connection,
  {4af738f9-830e-4c72-b845-5d57eab1ebfd}, !- Handle
  {81c1711b-2078-4da2-b8bb-0ee0edd1abb0}, !- Source Object
  3,                                      !- Outlet Port
  {be06f0c9-fddb-45ab-acdc-779bac188de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0fb5f5c-55ad-419d-9fcf-fa82f1f618af}, !- Handle
  {be06f0c9-fddb-45ab-acdc-779bac188de8}, !- Source Object
  3,                                      !- Outlet Port
  {4e0b31f3-fa86-4798-ad66-ea545ba4f997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4f3f02c-3dca-4c0f-8655-cb9e0d5f1718}, !- Handle
  {4e0b31f3-fa86-4798-ad66-ea545ba4f997}, !- Source Object
  3,                                      !- Outlet Port
  {7fdb93ff-6a20-44db-9ed4-008f461c3b35}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {9483c265-0bde-4699-829d-350bcf30793f}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {12ad855e-14d3-4596-8072-70cdefe71ddb}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  571.000061393684,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  571.000061393684,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {16aad643-df5f-4fc1-93bb-c4ffe8ce9863}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {fb941092-36a1-49ca-963a-c4555d7551d1}, !- Use Side Inlet Node Name
  {30c7dff9-25a3-4da6-828c-bab7ac0009ab}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {a4a002be-fd09-4af7-912c-7a87efa7ea6d}, !- Handle
  Schedule Day 19,                        !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {6cd38984-3b7a-4b93-971d-54bc50ef974b}, !- Handle
  Schedule Day 20,                        !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {dc88a3f8-e6a7-44ff-b18c-a3f1a276fd54}, !- Handle
  {9483c265-0bde-4699-829d-350bcf30793f}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {e0976b02-5210-4845-b521-044f6be58594}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {30c7dff9-25a3-4da6-828c-bab7ac0009ab}, !- Inlet Port
  {68ecc27b-9182-401c-8812-828c48addec0}; !- Outlet Port

OS:Connection,
  {fb941092-36a1-49ca-963a-c4555d7551d1}, !- Handle
  {841f6c4a-aa2a-4a6e-9453-0c6e21113c2b}, !- Source Object
  3,                                      !- Outlet Port
  {9483c265-0bde-4699-829d-350bcf30793f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {30c7dff9-25a3-4da6-828c-bab7ac0009ab}, !- Handle
  {9483c265-0bde-4699-829d-350bcf30793f}, !- Source Object
  32,                                     !- Outlet Port
  {e0976b02-5210-4845-b521-044f6be58594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68ecc27b-9182-401c-8812-828c48addec0}, !- Handle
  {e0976b02-5210-4845-b521-044f6be58594}, !- Source Object
  3,                                      !- Outlet Port
  {d95cf967-4011-4fb7-8a20-582515dbb38f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {562d75af-6c75-404e-a206-7311b2917a6b}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {3b6c1315-102a-444f-822e-0012928e0941}, !- Inlet Node Name
  {7275e1ea-f47b-4807-8bd4-3e202fd9dd10}; !- Outlet Node Name

OS:Node,
  {e9b9abe7-524b-40cc-8cdc-d974032a4fc2}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {b92c2d22-13b1-4d33-85d7-dbd5b8dcfe45}, !- Inlet Port
  {3b6c1315-102a-444f-822e-0012928e0941}; !- Outlet Port

OS:Connection,
  {b92c2d22-13b1-4d33-85d7-dbd5b8dcfe45}, !- Handle
  {7fdb93ff-6a20-44db-9ed4-008f461c3b35}, !- Source Object
  4,                                      !- Outlet Port
  {e9b9abe7-524b-40cc-8cdc-d974032a4fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a70c3c79-30d8-4af8-bddd-fdb4ce11266e}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {7275e1ea-f47b-4807-8bd4-3e202fd9dd10}, !- Inlet Port
  {ef6e668e-5292-4b83-a9f5-0336ab59ffb9}; !- Outlet Port

OS:Connection,
  {3b6c1315-102a-444f-822e-0012928e0941}, !- Handle
  {e9b9abe7-524b-40cc-8cdc-d974032a4fc2}, !- Source Object
  3,                                      !- Outlet Port
  {562d75af-6c75-404e-a206-7311b2917a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7275e1ea-f47b-4807-8bd4-3e202fd9dd10}, !- Handle
  {562d75af-6c75-404e-a206-7311b2917a6b}, !- Source Object
  3,                                      !- Outlet Port
  {a70c3c79-30d8-4af8-bddd-fdb4ce11266e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef6e668e-5292-4b83-a9f5-0336ab59ffb9}, !- Handle
  {a70c3c79-30d8-4af8-bddd-fdb4ce11266e}, !- Source Object
  3,                                      !- Outlet Port
  {d95cf967-4011-4fb7-8a20-582515dbb38f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f0a9e10f-16da-45e7-92d0-f6be81f9d693}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {e68857b0-f669-41e0-a44f-4f38f66251ec}, !- Inlet Node Name
  {2b015b0d-1d73-4689-b07f-9bb2f61253a2}; !- Outlet Node Name

OS:Node,
  {4883036c-c012-4aea-9a2e-0c69bdeb475c}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {2b015b0d-1d73-4689-b07f-9bb2f61253a2}, !- Inlet Port
  {f75f2713-6da5-4513-8d51-3db0dc9841a3}; !- Outlet Port

OS:Connection,
  {e68857b0-f669-41e0-a44f-4f38f66251ec}, !- Handle
  {f9ba4c7e-bfae-4038-bb74-5c498cc71a88}, !- Source Object
  3,                                      !- Outlet Port
  {f0a9e10f-16da-45e7-92d0-f6be81f9d693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b015b0d-1d73-4689-b07f-9bb2f61253a2}, !- Handle
  {f0a9e10f-16da-45e7-92d0-f6be81f9d693}, !- Source Object
  3,                                      !- Outlet Port
  {4883036c-c012-4aea-9a2e-0c69bdeb475c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f75f2713-6da5-4513-8d51-3db0dc9841a3}, !- Handle
  {4883036c-c012-4aea-9a2e-0c69bdeb475c}, !- Source Object
  3,                                      !- Outlet Port
  {34bf5a67-7cc0-45a7-9f94-a63a89fff4eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {463574aa-bb46-44f9-8b81-53717ba776c2}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {5191b431-b797-49dc-92ca-4e5cd7ca4999}, !- Inlet Node Name
  {739779a7-459e-415f-b070-010e30e27594}; !- Outlet Node Name

OS:Node,
  {f0d733bf-a4da-4979-ab4d-1804df17cbf5}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {c7f7d14e-b039-4058-938c-6749a35708a1}, !- Inlet Port
  {5191b431-b797-49dc-92ca-4e5cd7ca4999}; !- Outlet Port

OS:Connection,
  {c7f7d14e-b039-4058-938c-6749a35708a1}, !- Handle
  {d95cf967-4011-4fb7-8a20-582515dbb38f}, !- Source Object
  2,                                      !- Outlet Port
  {f0d733bf-a4da-4979-ab4d-1804df17cbf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5191b431-b797-49dc-92ca-4e5cd7ca4999}, !- Handle
  {f0d733bf-a4da-4979-ab4d-1804df17cbf5}, !- Source Object
  3,                                      !- Outlet Port
  {463574aa-bb46-44f9-8b81-53717ba776c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {739779a7-459e-415f-b070-010e30e27594}, !- Handle
  {463574aa-bb46-44f9-8b81-53717ba776c2}, !- Source Object
  3,                                      !- Outlet Port
  {6c830eb3-0ca9-4ead-b2a9-e8a3cc4324bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {33a19874-ff50-416f-ad65-b3a2d17fb63e}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {9cb1a7df-b0c2-4ba4-8957-ca92da4fa9b0}, !- Inlet Node Name
  {b23c5291-0b88-4663-9e68-c0c1681733ef}; !- Outlet Node Name

OS:Node,
  {cf38c48d-871c-4d37-98dd-108de48afb23}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {73aafded-8ecf-4211-bc3f-cd994209a50a}, !- Inlet Port
  {9cb1a7df-b0c2-4ba4-8957-ca92da4fa9b0}; !- Outlet Port

OS:Connection,
  {73aafded-8ecf-4211-bc3f-cd994209a50a}, !- Handle
  {34bf5a67-7cc0-45a7-9f94-a63a89fff4eb}, !- Source Object
  2,                                      !- Outlet Port
  {cf38c48d-871c-4d37-98dd-108de48afb23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cb1a7df-b0c2-4ba4-8957-ca92da4fa9b0}, !- Handle
  {cf38c48d-871c-4d37-98dd-108de48afb23}, !- Source Object
  3,                                      !- Outlet Port
  {33a19874-ff50-416f-ad65-b3a2d17fb63e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b23c5291-0b88-4663-9e68-c0c1681733ef}, !- Handle
  {33a19874-ff50-416f-ad65-b3a2d17fb63e}, !- Source Object
  3,                                      !- Outlet Port
  {3c97bc55-e691-4bc2-9e6d-6386b738e645}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f68b7e34-294a-4844-b534-9dd7a041b849}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  {f3d4b144-82c0-4d75-9caa-936aaf9aabec}, !- Default Day Schedule Name
  {f4fe0844-7134-481a-b076-82f79007a3e8}, !- Summer Design Day Schedule Name
  {c1e28618-b173-4858-8a34-6fc6255320d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f3d4b144-82c0-4d75-9caa-936aaf9aabec}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c1e28618-b173-4858-8a34-6fc6255320d3}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {f4fe0844-7134-481a-b076-82f79007a3e8}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {6de7b6b4-20fa-4665-982a-af40e3180c45}, !- Handle
  Schedule Rule 14,                       !- Name
  {f68b7e34-294a-4844-b534-9dd7a041b849}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45f580d5-5b5a-443e-8786-91a0985ff729}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45f580d5-5b5a-443e-8786-91a0985ff729}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Equipment:Definition,
  {bcbeb2d8-9e62-4b6a-bc0f-1f4a03b5600b}, !- Handle
  Main 0.06gpm 140F,                      !- Name
  ,                                       !- End-Use Subcategory
  4.03777256956784e-06,                   !- Peak Flow Rate {m3/s}
  {07736990-e944-4b8f-8ede-794aebf2e1bd}, !- Target Temperature Schedule Name
  {cf29542f-9cf6-4474-823f-e7dcf19d13b3}, !- Sensible Fraction Schedule Name
  {ed55ac1e-8fc6-4e8a-8c78-90419cb03f36}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cf29542f-9cf6-4474-823f-e7dcf19d13b3}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  {caebe56f-3dc6-431b-ad1a-ac72358fd253}; !- Default Day Schedule Name

OS:Schedule:Day,
  {caebe56f-3dc6-431b-ad1a-ac72358fd253}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed55ac1e-8fc6-4e8a-8c78-90419cb03f36}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  {438fad2b-ffed-4242-9f1b-ccfc8f8395ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {438fad2b-ffed-4242-9f1b-ccfc8f8395ff}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {07736990-e944-4b8f-8ede-794aebf2e1bd}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  {41cdf208-9391-47e6-bc64-1f384f7e36e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41cdf208-9391-47e6-bc64-1f384f7e36e1}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {34629d9d-d5b6-4a44-b1f0-9963a464052f}, !- Handle
  Main Service Water Use 0.06gpm 140F,    !- Name
  {bcbeb2d8-9e62-4b6a-bc0f-1f4a03b5600b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f68b7e34-294a-4844-b534-9dd7a041b849}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {08211483-3ceb-41a2-a216-26a58d8ef95c}, !- Handle
  Main WUC 0.06gpm 140F,                  !- Name
  {6c1044d4-fcb1-4b62-9c06-611b1379b911}, !- Inlet Node Name
  {b3e8e644-11ec-41ef-9a6d-7530fc4623eb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {34629d9d-d5b6-4a44-b1f0-9963a464052f}; !- Water Use Equipment Name 1

OS:Node,
  {a04564cf-54f4-452a-87bd-bdebee86382e}, !- Handle
  Main WUC 0.06gpm 140F Inlet Water Node, !- Name
  {4fd8652d-e378-4954-8cec-9e8feea8be64}, !- Inlet Port
  {6c1044d4-fcb1-4b62-9c06-611b1379b911}; !- Outlet Port

OS:Connection,
  {4fd8652d-e378-4954-8cec-9e8feea8be64}, !- Handle
  {c5e8aaab-3ee0-4758-b31c-afc33f6167ca}, !- Source Object
  4,                                      !- Outlet Port
  {a04564cf-54f4-452a-87bd-bdebee86382e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7342efab-3a6c-4c8a-a3ac-1de36e6fb2f6}, !- Handle
  Main WUC 0.06gpm 140F Outlet Water Node, !- Name
  {b3e8e644-11ec-41ef-9a6d-7530fc4623eb}, !- Inlet Port
  {fb701f4a-32df-4193-a143-7db9c8e5748d}; !- Outlet Port

OS:Connection,
  {6c1044d4-fcb1-4b62-9c06-611b1379b911}, !- Handle
  {a04564cf-54f4-452a-87bd-bdebee86382e}, !- Source Object
  3,                                      !- Outlet Port
  {08211483-3ceb-41a2-a216-26a58d8ef95c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3e8e644-11ec-41ef-9a6d-7530fc4623eb}, !- Handle
  {08211483-3ceb-41a2-a216-26a58d8ef95c}, !- Source Object
  3,                                      !- Outlet Port
  {7342efab-3a6c-4c8a-a3ac-1de36e6fb2f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb701f4a-32df-4193-a143-7db9c8e5748d}, !- Handle
  {7342efab-3a6c-4c8a-a3ac-1de36e6fb2f6}, !- Source Object
  3,                                      !- Outlet Port
  {34bf5a67-7cc0-45a7-9f94-a63a89fff4eb}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {5487a722-2c8e-43d3-b61a-8456237334ff}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  560.6344;                               !- Design Level {W}

OS:Schedule:Ruleset,
  {af9127ba-3eaf-4a52-a173-c5f227f1104b}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b_2016, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  {c7d9ebcc-9c8a-4f9e-bca6-10eba54d54c6}, !- Default Day Schedule Name
  {07774ec7-8a91-43c5-8ca1-c229af4b1913}, !- Summer Design Day Schedule Name
  {f9a8b799-b5af-4c95-a290-7f9cf38557f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7d9ebcc-9c8a-4f9e-bca6-10eba54d54c6}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b_2016 Default, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f9a8b799-b5af-4c95-a290-7f9cf38557f1}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b_2016 Winter Design Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {07774ec7-8a91-43c5-8ca1-c229af4b1913}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b_2016 Summer Design Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {823f5be4-10fe-49f8-9eaf-37f6a0c97530}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {5487a722-2c8e-43d3-b61a-8456237334ff}, !- Exterior Lights Definition Name
  {af9127ba-3eaf-4a52-a173-c5f227f1104b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c920d486-30d8-4a8e-89b5-7ea7a567cb1e}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  50.7;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {ff5bf44e-3a97-4351-b902-30ced3b29740}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  {9502ff39-3986-4b7a-be19-0bd22c75fd99}, !- Default Day Schedule Name
  {14c2e9ba-8a56-4072-8e49-1a0a609a1a01}, !- Summer Design Day Schedule Name
  {06d498ac-c4f2-4964-8c4c-da11e407fc44}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9502ff39-3986-4b7a-be19-0bd22c75fd99}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {06d498ac-c4f2-4964-8c4c-da11e407fc44}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {14c2e9ba-8a56-4072-8e49-1a0a609a1a01}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {be0cbf7f-b147-40be-95ed-748799deaa16}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {c920d486-30d8-4a8e-89b5-7ea7a567cb1e}, !- Exterior Lights Definition Name
  {ff5bf44e-3a97-4351-b902-30ced3b29740}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {a195c1ef-8a6e-466a-88eb-769524009522}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Ruleset,
  {e8ca4e23-8130-4d1b-954d-7ae80553aa40}, !- Handle
  OfficeSmall_BUSINESS_SCH,               !- Name
  ,                                       !- Schedule Type Limits Name
  {a44265c6-bbe9-499b-a473-7e4320d401d5}, !- Default Day Schedule Name
  {bf88a8ad-d825-4a1f-82c2-1f3c143bed14}, !- Summer Design Day Schedule Name
  {28e11590-8639-486f-8987-37f7ff5203f0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a44265c6-bbe9-499b-a473-7e4320d401d5}, !- Handle
  OfficeSmall_BUSINESS_SCH Default,       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf88a8ad-d825-4a1f-82c2-1f3c143bed14}, !- Handle
  OfficeSmall_BUSINESS_SCH Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f5f62b2-6583-4a47-9bce-b1a2cd7f0bac}, !- Handle
  Schedule Rule 15,                       !- Name
  {e8ca4e23-8130-4d1b-954d-7ae80553aa40}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c36200cc-2922-4849-8abc-14768bc901c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c36200cc-2922-4849-8abc-14768bc901c2}, !- Handle
  OfficeSmall_BUSINESS_SCH Wkdy Day,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {28e11590-8639-486f-8987-37f7ff5203f0}, !- Handle
  OfficeSmall_BUSINESS_SCH Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {119f3235-91e9-43d0-bf02-d61fa5f94bef}, !- Handle
  Business_Sensor,                        !- Name
  OfficeSmall_BUSINESS_SCH,               !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Lights,
  {d5bfe71b-f1f9-49e2-944b-1be9bc1de89f}, !- Handle
  Core_ZN-Office WholeBuilding - Sm Office Lights, !- Name
  {ee226e8b-2577-47ea-b53c-545b68e11407}, !- Lights Definition Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {64b2850b-5b66-4a59-9753-0964856a9cb2}, !- Handle
  ems_Core_ZN_LSr,                        !- Name
  Core_ZN,                                !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4d3b107a-fd12-4c43-b298-31cd1ffd0ada}, !- Handle
  ems_Core_ZN_Light1_Actuator,            !- Name
  {d5bfe71b-f1f9-49e2-944b-1be9bc1de89f}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {1ca283a1-67f0-4c39-aa24-6275a9c138c0}, !- Handle
  SET_ems_Core_ZN_Light_EMS_Program,      !- Name
  SET ems_Core_ZN_LSr_IP=0.093*ems_Core_ZN_LSr/149.65740000000002, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Core_ZN_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Core_ZN_Light1_Actuator = 0.02*149.65740000000002/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Core_ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {d1942610-d91e-40ec-8f56-864539e5623f}, !- Handle
  SET_ems_Core_ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {1ca283a1-67f0-4c39-aa24-6275a9c138c0}; !- Program Name 1

OS:Lights,
  {93ad2015-c1b6-448e-af86-b71b3d724ec5}, !- Handle
  Perimeter_ZN_1-Office WholeBuilding - Sm Office Lights, !- Name
  {ee226e8b-2577-47ea-b53c-545b68e11407}, !- Lights Definition Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {f685d4ad-1243-4226-9d94-acdb1f4e7294}, !- Handle
  ems_Perimeter_ZN_1_LSr,                 !- Name
  Perimeter_ZN_1,                         !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {59927359-f27c-4ccd-919c-141c817079e4}, !- Handle
  ems_Perimeter_ZN_1_Light1_Actuator,     !- Name
  {93ad2015-c1b6-448e-af86-b71b3d724ec5}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {759f7b6d-8ca3-4932-9dd9-c2d7734acb50}, !- Handle
  SET_ems_Perimeter_ZN_1_Light_EMS_Program, !- Name
  SET ems_Perimeter_ZN_1_LSr_IP=0.093*ems_Perimeter_ZN_1_LSr/113.44999999999999, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Perimeter_ZN_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Perimeter_ZN_1_Light1_Actuator = 0.02*113.44999999999999/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Perimeter_ZN_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {c1a49a1c-2de7-4082-9dde-cdfebcb6b805}, !- Handle
  SET_ems_Perimeter_ZN_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {759f7b6d-8ca3-4932-9dd9-c2d7734acb50}; !- Program Name 1

OS:Lights,
  {b8b79a90-2294-459d-9d85-7fc26fa2b947}, !- Handle
  Perimeter_ZN_2-Office WholeBuilding - Sm Office Lights, !- Name
  {ee226e8b-2577-47ea-b53c-545b68e11407}, !- Lights Definition Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {24c72a25-343d-4ece-9ed6-958578b557c7}, !- Handle
  ems_Perimeter_ZN_2_LSr,                 !- Name
  Perimeter_ZN_2,                         !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8d607455-d5d5-43a8-bf7f-d848e79db4ca}, !- Handle
  ems_Perimeter_ZN_2_Light1_Actuator,     !- Name
  {b8b79a90-2294-459d-9d85-7fc26fa2b947}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ffad2abe-5e69-491c-a578-31005bc67d83}, !- Handle
  SET_ems_Perimeter_ZN_2_Light_EMS_Program, !- Name
  SET ems_Perimeter_ZN_2_LSr_IP=0.093*ems_Perimeter_ZN_2_LSr/67.30000000000001, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Perimeter_ZN_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Perimeter_ZN_2_Light1_Actuator = 0.02*67.30000000000001/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Perimeter_ZN_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {cd97f5e8-f75a-42eb-9eac-2140d93d4a4c}, !- Handle
  SET_ems_Perimeter_ZN_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {ffad2abe-5e69-491c-a578-31005bc67d83}; !- Program Name 1

OS:Lights,
  {8363d277-d32b-448e-9f18-b92efc39ac31}, !- Handle
  Perimeter_ZN_3-Office WholeBuilding - Sm Office Lights, !- Name
  {ee226e8b-2577-47ea-b53c-545b68e11407}, !- Lights Definition Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {1f1f45c8-7a62-4355-ad08-b5e385637ed7}, !- Handle
  ems_Perimeter_ZN_3_LSr,                 !- Name
  Perimeter_ZN_3,                         !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {1669901e-044b-4ca7-967a-0407d7ee8580}, !- Handle
  ems_Perimeter_ZN_3_Light1_Actuator,     !- Name
  {8363d277-d32b-448e-9f18-b92efc39ac31}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {06b48810-4432-4cd6-b633-5fa56b2ab50e}, !- Handle
  SET_ems_Perimeter_ZN_3_Light_EMS_Program, !- Name
  SET ems_Perimeter_ZN_3_LSr_IP=0.093*ems_Perimeter_ZN_3_LSr/113.45000000000002, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Perimeter_ZN_3_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Perimeter_ZN_3_Light1_Actuator = 0.02*113.45000000000002/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Perimeter_ZN_3_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {b525339b-ecbd-430a-ac87-31deddd551bf}, !- Handle
  SET_ems_Perimeter_ZN_3_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {06b48810-4432-4cd6-b633-5fa56b2ab50e}; !- Program Name 1

OS:Lights,
  {6e03bd58-4d8b-45ec-bc48-ed4f4fb1e372}, !- Handle
  Perimeter_ZN_4-Office WholeBuilding - Sm Office Lights, !- Name
  {ee226e8b-2577-47ea-b53c-545b68e11407}, !- Lights Definition Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {99b20687-f8e9-4fc3-abf6-a395f712f671}, !- Handle
  ems_Perimeter_ZN_4_LSr,                 !- Name
  Perimeter_ZN_4,                         !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4bdfa227-da45-4ce9-9c07-397f49391c5d}, !- Handle
  ems_Perimeter_ZN_4_Light1_Actuator,     !- Name
  {6e03bd58-4d8b-45ec-bc48-ed4f4fb1e372}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {5c696ace-0fc3-4659-9fdf-2cd02ad64709}, !- Handle
  SET_ems_Perimeter_ZN_4_Light_EMS_Program, !- Name
  SET ems_Perimeter_ZN_4_LSr_IP=0.093*ems_Perimeter_ZN_4_LSr/67.30000000000001, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Perimeter_ZN_4_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Perimeter_ZN_4_Light1_Actuator = 0.02*67.30000000000001/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Perimeter_ZN_4_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {aa6d4def-6581-460f-b108-a37cd4a7b53a}, !- Handle
  SET_ems_Perimeter_ZN_4_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {5c696ace-0fc3-4659-9fdf-2cd02ad64709}; !- Program Name 1

OS:Schedule:Day,
  {ef3108ca-0a8c-445c-9881-7b59bd367d55}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac5b1d13-4ecd-47d3-bc12-2e79a03f86f8}, !- Handle
  ems_Core_ZN_ZN_PSZ_AC_1_maxOASch,       !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  {51668459-84ec-4646-8bcb-668d2e081a97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51668459-84ec-4646-8bcb-668d2e081a97}, !- Handle
  ems_Core_ZN_ZN_PSZ_AC_1_maxOASch_Default, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {96e6e1c9-de30-4e0a-a11d-2752d318fc7c}, !- Handle
  OfficeSmall HVACOperationSchd - adjusted, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  {ae9cc7d3-d9c6-4cb8-a5c9-3f5bfe32b0f4}, !- Default Day Schedule Name
  {55b2bfc9-fad6-4c6b-8393-316f430e5d46}, !- Summer Design Day Schedule Name
  {8da8c9f3-e4a3-40c2-a676-a90bade60f16}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae9cc7d3-d9c6-4cb8-a5c9-3f5bfe32b0f4}, !- Handle
  OfficeSmall HVACOperationSchd Default 1, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {55b2bfc9-fad6-4c6b-8393-316f430e5d46}, !- Handle
  OfficeSmall HVACOperationSchd Summer Design Day 1, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8da8c9f3-e4a3-40c2-a676-a90bade60f16}, !- Handle
  OfficeSmall HVACOperationSchd Winter Design Day 1, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8c005f3e-f074-4a9d-88f2-7b3963807d30}, !- Handle
  Schedule Rule 16,                       !- Name
  {96e6e1c9-de30-4e0a-a11d-2752d318fc7c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8bf6fbc7-7879-4af3-a5d2-d2d0fcc41d84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bf6fbc7-7879-4af3-a5d2-d2d0fcc41d84}, !- Handle
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 1, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {7af8eb70-5dee-4c3b-ad77-fde718f5b42a}, !- Handle
  ems_Perimeter_ZN_1_ZN_PSZ_AC_2_maxOASch, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  {bb6116d4-56f6-4338-8aca-6275334216a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb6116d4-56f6-4338-8aca-6275334216a2}, !- Handle
  ems_Perimeter_ZN_1_ZN_PSZ_AC_2_maxOASch_Default, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {33eefa6c-f6a3-43fa-833b-d681fe03a01d}, !- Handle
  OfficeSmall HVACOperationSchd - adjusted 1, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  {acb95a24-0258-4801-b5d1-2959ee69dcd0}, !- Default Day Schedule Name
  {11576062-2423-4c15-8f4f-a8a47ef49c0b}, !- Summer Design Day Schedule Name
  {70212d80-30d2-4667-965b-88fcf20d21a5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {acb95a24-0258-4801-b5d1-2959ee69dcd0}, !- Handle
  OfficeSmall HVACOperationSchd Default 2, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {11576062-2423-4c15-8f4f-a8a47ef49c0b}, !- Handle
  OfficeSmall HVACOperationSchd Summer Design Day 2, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {70212d80-30d2-4667-965b-88fcf20d21a5}, !- Handle
  OfficeSmall HVACOperationSchd Winter Design Day 2, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0562a65e-3ef7-4f2b-a676-f983f3df3751}, !- Handle
  Schedule Rule 17,                       !- Name
  {33eefa6c-f6a3-43fa-833b-d681fe03a01d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {58d1cd6c-8bbc-4192-80cc-f94eaea1b25e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58d1cd6c-8bbc-4192-80cc-f94eaea1b25e}, !- Handle
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 2, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {122b9f56-0a04-40ab-b777-dabb8699cf4b}, !- Handle
  ems_Perimeter_ZN_2_ZN_PSZ_AC_3_maxOASch, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  {d1e64c42-916d-4914-9dc0-0cdbf0d9cc9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1e64c42-916d-4914-9dc0-0cdbf0d9cc9f}, !- Handle
  ems_Perimeter_ZN_2_ZN_PSZ_AC_3_maxOASch_Default, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {98e09c41-86db-45c1-a264-c494e7061549}, !- Handle
  OfficeSmall HVACOperationSchd - adjusted 2, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  {b719905c-2630-47a9-b584-1fbefe81043c}, !- Default Day Schedule Name
  {6d314f69-fdf9-4c64-9526-115da791c2ef}, !- Summer Design Day Schedule Name
  {0233eb8f-f7e2-44d9-b5b3-8ef4fb36498b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b719905c-2630-47a9-b584-1fbefe81043c}, !- Handle
  OfficeSmall HVACOperationSchd Default 3, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6d314f69-fdf9-4c64-9526-115da791c2ef}, !- Handle
  OfficeSmall HVACOperationSchd Summer Design Day 3, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0233eb8f-f7e2-44d9-b5b3-8ef4fb36498b}, !- Handle
  OfficeSmall HVACOperationSchd Winter Design Day 3, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c82299d2-b312-4ef0-bcdd-90a67f1f54d9}, !- Handle
  Schedule Rule 18,                       !- Name
  {98e09c41-86db-45c1-a264-c494e7061549}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf4036c8-9592-4b2d-b93a-9b56371048f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf4036c8-9592-4b2d-b93a-9b56371048f1}, !- Handle
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 3, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {d49061e0-e31e-4f96-a962-934ed5b5e26e}, !- Handle
  ems_Perimeter_ZN_3_ZN_PSZ_AC_4_maxOASch, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  {d19148d5-7c75-4296-9703-82c3ef48b06c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d19148d5-7c75-4296-9703-82c3ef48b06c}, !- Handle
  ems_Perimeter_ZN_3_ZN_PSZ_AC_4_maxOASch_Default, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e21d0a46-0b56-43dc-83b0-515917c0e4bc}, !- Handle
  OfficeSmall HVACOperationSchd - adjusted 3, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  {b024afc2-6f34-4eb4-b22e-016e29d28373}, !- Default Day Schedule Name
  {4d133faf-4468-4e0b-9b08-e13062e7eaeb}, !- Summer Design Day Schedule Name
  {5ebc9515-4d6f-460b-9711-e4e9b9fca5fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b024afc2-6f34-4eb4-b22e-016e29d28373}, !- Handle
  OfficeSmall HVACOperationSchd Default 4, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4d133faf-4468-4e0b-9b08-e13062e7eaeb}, !- Handle
  OfficeSmall HVACOperationSchd Summer Design Day 4, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5ebc9515-4d6f-460b-9711-e4e9b9fca5fc}, !- Handle
  OfficeSmall HVACOperationSchd Winter Design Day 4, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f5abef46-52b9-41b2-883b-f70db3b6ba43}, !- Handle
  Schedule Rule 19,                       !- Name
  {e21d0a46-0b56-43dc-83b0-515917c0e4bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf22207e-51c5-4fa8-8292-70eb59bf830a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf22207e-51c5-4fa8-8292-70eb59bf830a}, !- Handle
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 4, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {fb06f425-e298-4deb-a34b-e9ad34ced8c3}, !- Handle
  ems_Perimeter_ZN_4_ZN_PSZ_AC_5_maxOASch, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  {efc01c31-bd29-4983-bae3-9ea64ee4e75c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efc01c31-bd29-4983-bae3-9ea64ee4e75c}, !- Handle
  ems_Perimeter_ZN_4_ZN_PSZ_AC_5_maxOASch_Default, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7fdd91dc-7f24-4bf8-a931-0355c64acba5}, !- Handle
  OfficeSmall HVACOperationSchd - adjusted 4, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  {c04ec62a-646b-4f29-b905-8dd6a0a36050}, !- Default Day Schedule Name
  {df73eed0-9a66-42ea-819c-90fa3f7482b7}, !- Summer Design Day Schedule Name
  {f9b44c2e-d6b2-4e05-bdd3-1ccace2d74f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c04ec62a-646b-4f29-b905-8dd6a0a36050}, !- Handle
  OfficeSmall HVACOperationSchd Default 5, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {df73eed0-9a66-42ea-819c-90fa3f7482b7}, !- Handle
  OfficeSmall HVACOperationSchd Summer Design Day 5, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f9b44c2e-d6b2-4e05-bdd3-1ccace2d74f6}, !- Handle
  OfficeSmall HVACOperationSchd Winter Design Day 5, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {295e3d10-b990-4742-a51a-3730b119f7d4}, !- Handle
  Schedule Rule 20,                       !- Name
  {7fdd91dc-7f24-4bf8-a931-0355c64acba5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50914088-b113-4991-8bcb-fe1fffdf39d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50914088-b113-4991-8bcb-fe1fffdf39d4}, !- Handle
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 5, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {b3fc29c2-6779-4de2-bf79-bfd843e3523d}, !- Handle
  {9483c265-0bde-4699-829d-350bcf30793f}; !- Object Name

OS:Schedule:Ruleset,
  {2889feae-5b4d-4242-8817-0df6b8b4d6e6}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  {c3a0bd3c-be53-4fe2-b573-f1b09af8a5f6}, !- Default Day Schedule Name
  {89bc4895-addc-464e-a754-486ac921f035}, !- Summer Design Day Schedule Name
  {b1093473-bb03-41ed-a7ba-4941d2f79514}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c3a0bd3c-be53-4fe2-b573-f1b09af8a5f6}, !- Handle
  OfficeSmall HVACOperationSchd Default 6, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89bc4895-addc-464e-a754-486ac921f035}, !- Handle
  OfficeSmall HVACOperationSchd Summer Design Day 6, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b1093473-bb03-41ed-a7ba-4941d2f79514}, !- Handle
  OfficeSmall HVACOperationSchd Winter Design Day 6, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2cf45e08-df47-4321-8ce9-e679f4401e26}, !- Handle
  Schedule Rule 21,                       !- Name
  {2889feae-5b4d-4242-8817-0df6b8b4d6e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c42c031e-45d2-4375-ba96-b6b8c7212dcc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c42c031e-45d2-4375-ba96-b6b8c7212dcc}, !- Handle
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 6, !- Name
  {04e08393-468c-41d1-aaaf-8edeedb31e2d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {907ed5ee-76e7-43fa-af8a-a426f3247d41}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  {31167908-6b92-4188-a5ca-e8b134030b28}, !- Default Day Schedule Name
  {a4e3dc14-8287-4a86-9a69-bcaeec44580f}, !- Summer Design Day Schedule Name
  {330275d9-3347-475a-b33e-77da66d766a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31167908-6b92-4188-a5ca-e8b134030b28}, !- Handle
  OfficeSmall HVACOperationSchd Default inverted, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4e3dc14-8287-4a86-9a69-bcaeec44580f}, !- Handle
  OfficeSmall HVACOperationSchd Summer Design Day inverted 1, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {330275d9-3347-475a-b33e-77da66d766a8}, !- Handle
  OfficeSmall HVACOperationSchd Winter Design Day inverted 1, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {21787da0-46e4-452a-aaf0-a0554c046a82}, !- Handle
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day inverted Rule, !- Name
  {907ed5ee-76e7-43fa-af8a-a426f3247d41}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c9617d8-45f6-4b66-aa96-b01423c58fd3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {1c9617d8-45f6-4b66-aa96-b01423c58fd3}, !- Handle
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day inverted 1, !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Daylighting:Control,
  {54135a45-2ee7-43ed-96f2-c9dbadbe7fa0}, !- Handle
  Perimeter_ZN_1 Daylt Sensor 1,          !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  2.305,                                  !- Position X-Coordinate {m}
  1.59984,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4ade6d76-7df1-416b-a3e6-a350dc98a751}, !- Handle
  Perimeter_ZN_1 Daylt Sensor 2,          !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  2.305,                                  !- Position X-Coordinate {m}
  3.22392,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6eab3ced-0e24-4e11-a7e4-c08236e45e8b}, !- Handle
  Perimeter_ZN_2 Daylt Sensor 1,          !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  26.09016,                               !- Position X-Coordinate {m}
  2.305,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6c3de8f3-82c2-49dc-8923-fae0cc36ccb2}, !- Handle
  Perimeter_ZN_2 Daylt Sensor 2,          !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  24.46608,                               !- Position X-Coordinate {m}
  2.305,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f696396e-1a39-4fb1-87d7-ff989dc5b92d}, !- Handle
  Perimeter_ZN_3 Daylt Sensor 1,          !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  25.385,                                 !- Position X-Coordinate {m}
  16.86016,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f344e825-7f4a-4bc3-8f56-7c160a60936d}, !- Handle
  Perimeter_ZN_3 Daylt Sensor 2,          !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  25.385,                                 !- Position X-Coordinate {m}
  15.23608,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ae6052c8-8d13-40f7-bb77-0ce6fb416c8c}, !- Handle
  Perimeter_ZN_4 Daylt Sensor 1,          !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  1.59984,                                !- Position X-Coordinate {m}
  16.155,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a8ebe045-eadb-47d2-92e6-c8ed9ab8e8ed}, !- Handle
  Perimeter_ZN_4 Daylt Sensor 2,          !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  3.22392,                                !- Position X-Coordinate {m}
  16.155,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:LifeCycleCost:Parameters,
  {49eacd35-d513-4916-b7c9-9f5b9baff9db}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {0d9ddb5c-764f-4707-9b48-1181b190f598}, !- Handle
  {bdbd4466-d829-40e9-bd26-d017d39024ea}; !- Material Name

OS:StandardsInformation:Material,
  {38ce305c-69d4-43dc-8f26-04b85d5a3199}, !- Handle
  {e46e1e0e-7dbe-4c92-bff0-49226aeac33e}; !- Material Name

OS:StandardsInformation:Material,
  {f4b98fe1-77aa-43f2-9f44-d66795c8f4ba}, !- Handle
  {be6ada1d-318e-4198-97d9-b88a3da04b36}; !- Material Name

OS:StandardsInformation:Material,
  {f7f0ccdd-885a-4df7-8802-e58f89e42497}, !- Handle
  {debe068c-83e8-41e3-ab1b-2f8c2055d199}; !- Material Name

OS:StandardsInformation:Material,
  {f13e57fc-0769-4195-bfe4-94a3cf885280}, !- Handle
  {058b68fc-21c0-4db0-89b0-b95ef8956788}; !- Material Name

OS:StandardsInformation:Material,
  {04aca4bf-df53-4a34-ba5a-827c5865ee40}, !- Handle
  {0a15f515-cbd8-4d2e-bda4-eb4e686e78e6}; !- Material Name

OS:StandardsInformation:Construction,
  {76098810-bcc7-4335-94cb-f70e7ee620a4}, !- Handle
  {bda89484-98d5-4eae-8da5-9c1d83320a14}; !- Construction Name

OS:StandardsInformation:Construction,
  {67346d60-6021-4be8-af3b-d75085217303}, !- Handle
  {9eac5c66-04a3-4cec-b662-cbedad154225}; !- Construction Name

OS:StandardsInformation:Construction,
  {e2c36bb6-a332-4ada-9bae-db6da246568a}, !- Handle
  {b222c9d0-21c6-4451-b019-e1218549eb1b}; !- Construction Name

OS:StandardsInformation:Material,
  {23d6cb89-9013-4d84-a96f-93165d0a2ba2}, !- Handle
  {ecb61326-7acb-49c9-95e4-eab391ca6c95}; !- Material Name

OS:StandardsInformation:Material,
  {f533a86a-373a-4ee9-a9ad-37dfbd96302c}, !- Handle
  {c7c671a4-e206-4434-953f-ee412a0fdaa3}; !- Material Name

OS:StandardsInformation:Material,
  {22cf63bb-9ec7-4d49-9c36-3bb1cf0fd065}, !- Handle
  {d12e3dc3-79c1-4a00-8c31-128dfcd3983f}; !- Material Name

OS:StandardsInformation:Material,
  {4f8ad5ee-9c0d-4aa7-9585-581d90a97656}, !- Handle
  {da385f72-dabd-4c31-980a-05ed4235916f}; !- Material Name

OS:StandardsInformation:Material,
  {bc475e73-61e3-4912-bac3-baaaf4daac9b}, !- Handle
  {cbab76bb-4008-432a-af51-11cb66a76e82}; !- Material Name

OS:StandardsInformation:Material,
  {f63088d7-b52c-444a-8195-7299ef1d5b9a}, !- Handle
  {c9d42023-e828-405b-ba89-f0ec75355c44}; !- Material Name

OS:StandardsInformation:Material,
  {313556c8-4834-4bd7-a371-497be0c7ad05}, !- Handle
  {f7ba9272-8778-4b91-83c0-0c022ec5e022}; !- Material Name

OS:StandardsInformation:Material,
  {49fcb98e-19fb-44d4-b4ff-45c22b94e081}, !- Handle
  {f741f533-100a-4879-8118-a1e76fb91703}; !- Material Name

OS:StandardsInformation:Material,
  {c6b2caf7-f3c0-43b7-b06c-3b0e4f4bf6ce}, !- Handle
  {7ae8d01d-c5aa-4180-b1d8-77687aca8f69}; !- Material Name

OS:StandardsInformation:Material,
  {60327b60-56ee-4e16-8f91-28451e563087}, !- Handle
  {a6b5976f-8313-4a46-9d4a-bd3e91698c9b}; !- Material Name

OS:StandardsInformation:Material,
  {f1202855-ded1-40ce-8599-4e745be7a533}, !- Handle
  {112886f5-f57b-4986-b661-fa88a5aee99a}; !- Material Name

OS:StandardsInformation:Material,
  {39d8b22a-8534-45a9-a153-f3201ba413e7}, !- Handle
  {4025fce7-1f5e-49e9-90bd-a43218fee99d}; !- Material Name

OS:StandardsInformation:Material,
  {78998cb7-46dd-4ace-904a-7f14f6d62717}, !- Handle
  {8aff2478-6308-49fa-9ef9-081a7350f103}; !- Material Name

OS:StandardsInformation:Material,
  {fca41661-9e00-4daf-ab67-0130fb23de23}, !- Handle
  {14b6c4b1-34f5-47fe-992e-1bedfad1cca8}; !- Material Name

OS:StandardsInformation:Material,
  {b2591ad8-bc6e-45d4-a777-fa0f766705e9}, !- Handle
  {817172b1-795c-454e-84e5-9d93e5c6808c}; !- Material Name

OS:StandardsInformation:Material,
  {61f61520-954b-42ee-9831-e80111f443ef}, !- Handle
  {a2242631-2472-4745-9084-c1599c030a3b}; !- Material Name

OS:StandardsInformation:Material,
  {68a9797d-b7b8-4acf-8862-cedb78ab54b3}, !- Handle
  {d57d2a6b-0f2d-4c92-b5ca-023392dccba1}; !- Material Name

OS:StandardsInformation:Material,
  {5ff2677b-0c11-4270-9810-82d3b5b764be}, !- Handle
  {955c5d80-a38c-4263-b981-242fb3d04885}; !- Material Name

OS:StandardsInformation:Material,
  {dd25e1fc-5b3a-4376-9e9d-b52469520451}, !- Handle
  {11903a00-0ba3-4b91-82ca-615fcc15dce2}; !- Material Name

OS:StandardsInformation:Material,
  {998098c6-dfbc-4833-98b8-78aa08756f76}, !- Handle
  {240a4e61-05d4-47a6-84bf-d466b0dd8e45}; !- Material Name

OS:StandardsInformation:Material,
  {9061201b-a4d2-4586-b925-9405be6d7575}, !- Handle
  {d1ff72c4-733a-41e6-8672-547162862813}; !- Material Name

OS:StandardsInformation:Material,
  {4b944ff1-2295-407c-a662-e6e7d3bbe5ce}, !- Handle
  {ec58d49e-4e1a-4386-94c8-0caf2dc2a8c0}; !- Material Name

OS:StandardsInformation:Construction,
  {a8a73a82-8a26-485c-ada4-312427076777}, !- Handle
  {8aea5a85-8e35-4f00-9f49-734a78bf2379}; !- Construction Name

OS:Rendering:Color,
  {f55f6ad3-c21a-4a07-b94d-30540022b810}, !- Handle
  Rendering Color 1,                      !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {11cb2728-72ec-4b52-92e3-3e615cbbd189}, !- Handle
  Rendering Color 2,                      !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30923f21-d87b-4ac1-8841-dbae363f2f7e}, !- Handle
  Rendering Color 3,                      !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b1885f4e-0e18-4012-b1ed-bee5c331ecf3}, !- Handle
  Construction_Typical Insulated Exterior Mass Floor R-9.35, !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf64c693-4788-4f3d-be81-1896c93f69e8}, !- Handle
  Construction_Typical Insulated Wood Framed Exterior Wall R-11.24, !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a25f5e83-a37b-4309-9072-058875d01a1c}, !- Handle
  Construction_Typical Wood Joist Attic Floor R-37.04, !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83bc077f-0b5d-4879-a6f7-7937b5d16e6c}, !- Handle
  Construction_Typical Interior Floor,    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ca04ebe-c4e9-4800-8afc-1083e171b080}, !- Handle
  Construction_Typical Interior Wall,     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49754e46-8005-4ad8-9ee0-10a02b77e1cf}, !- Handle
  Construction_Typical Interior Ceiling,  !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7bfb9fad-5fd3-40ec-ab25-66bdee222926}, !- Handle
  Construction_Typical Insulated Carpeted 8in Slab Floor, !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12651bac-551d-4539-bea6-5dd6e993e0e1}, !- Handle
  Construction_Typical Insulated Basement Mass Wall, !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cff42a3c-3828-4345-af19-cc0172b49508}, !- Handle
  Construction_U 0.45 SHGC 0.25 Simple Glazing, !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69274095-9880-4573-878a-74770ee31966}, !- Handle
  Construction_U 0.6 SHGC 0.23 Simple Glazing, !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0eef36d1-baf1-4644-aa26-02ed296ff135}, !- Handle
  Construction_Typical Insulated Metal Door R-2.7, !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5d858e98-978e-4502-a528-b5ea7dbbe034}, !- Handle
  Construction_U 0.77 SHGC 0.23 Simple Glazing, !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e47284bf-b911-4338-8fc9-4cd206912e67}, !- Handle
  Construction_Typical Overhead Door R-3.23, !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8676b6c8-74ad-40b8-8786-f2e8c0bbf0cc}, !- Handle
  Construction_U 0.65 SHGC 0.3 Simple Glazing, !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88ca6afb-eb26-4592-bd5c-752c59436520}, !- Handle
  Construction_Typical Interior Window,   !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d93099cb-1557-4a92-9e7f-b6b7fc6dc696}, !- Handle
  Construction_Typical Interior Door,     !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6c00c812-de7f-4fae-a0f9-11bde174751e}, !- Handle
  Construction_Typical Interior Partition, !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {faf720ea-8fcc-4f21-9a3d-85a58015320c}, !- Handle
  Construction_Typical Attic Soffit,      !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {231de998-34d1-4f0f-af9f-6a063ed6f522}, !- Handle
  Construction_Typical Uninsulated Wood Joist Attic Roof, !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {41afd549-99eb-43fa-8f6e-01316e37cd72}, !- Handle
  Construction_Typical Wood Joist Attic Floor R-37.04 1, !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {065394f3-2c8c-47ad-85d5-c603f05cd8a0}, !- Handle
  Construction_InteriorFurnishings,       !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3053f00b-0485-46b7-afa8-9aea60c151ad}, !- Handle
  ThermalZone_Perimeter_ZN_1 ZN,          !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {22ab7d31-ba75-4b77-8989-cf25d7a88c9d}, !- Handle
  ThermalZone_Attic ZN,                   !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54557697-74ff-43f1-ad35-b9c4a3a684eb}, !- Handle
  ThermalZone_Core_ZN ZN,                 !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ec88b12a-e653-4f8e-a2e6-a5c547b8d84d}, !- Handle
  ThermalZone_Perimeter_ZN_4 ZN,          !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6713532-33f5-43f9-9b1e-313511bef64e}, !- Handle
  ThermalZone_Perimeter_ZN_2 ZN,          !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ba24627-02a2-4842-b316-e705a6012168}, !- Handle
  ThermalZone_Perimeter_ZN_3 ZN,          !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d95b5519-ca4b-4b44-ab12-54fb418e0981}, !- Handle
  BuildingStory_Building Story 1,         !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed5c38d2-3ead-44ca-9259-fdc402d39fb5}, !- Handle
  AirLoopHVAC_Perimeter_ZN_3 ZN PSZ-AC-4, !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {208f881c-8b4f-4e31-8f79-58019382479e}, !- Handle
  AirLoopHVAC_Perimeter_ZN_1 ZN PSZ-AC-2, !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a16f344e-65d9-49a6-a9cb-138518df2dc7}, !- Handle
  AirLoopHVAC_Core_ZN ZN PSZ-AC-1,        !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {229aa999-98d9-49c3-9292-2422df1167ef}, !- Handle
  AirLoopHVAC_Perimeter_ZN_2 ZN PSZ-AC-3, !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a54db7e9-646d-45ec-b070-f4ec0a819063}, !- Handle
  AirLoopHVAC_Perimeter_ZN_4 ZN PSZ-AC-5, !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:PlantLoop,
  {a3d6bad6-f6b3-45f8-9fba-ec16434b21d8}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {89729101-0037-4cc1-a905-d34709dc4581}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b9545958-dd37-472d-a515-ecc1410c04b0}, !- Plant Side Inlet Node Name
  {d35f579d-ecbb-4a79-b48f-ecf9f0cf4a52}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e7d8c668-acbc-49ad-99a0-7f58d8601400}, !- Demand Side Inlet Node Name
  {4413d21d-4f09-422e-8ff6-514e95b3eeba}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7390332f-d6e9-47d9-966d-8c078a6c5a20}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2c04ebd4-03d6-4e69-96a6-94c5de035e36}, !- Demand Mixer Name
  {ffd78f8f-a0e4-4983-9e18-e04080f7a345}, !- Demand Splitter Name
  {dafb692f-615c-447a-9fcf-643219cdcc33}, !- Supply Mixer Name
  {03c2b9bf-6539-4f84-adf2-c91d89b7d4f0}; !- Supply Splitter Name

OS:Node,
  {7e4befb2-61df-422a-af44-7747460001a1}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {b9545958-dd37-472d-a515-ecc1410c04b0}, !- Inlet Port
  {4bdcb3a5-7df2-4181-b11f-83522bb9509b}; !- Outlet Port

OS:Node,
  {89729101-0037-4cc1-a905-d34709dc4581}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {8c47820b-0c5e-4a67-aff8-7f16e85348a1}, !- Inlet Port
  {d35f579d-ecbb-4a79-b48f-ecf9f0cf4a52}; !- Outlet Port

OS:Node,
  {dd8519c8-ece2-4ef6-bdd5-949131348fa2}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {305d978e-1ddd-4ced-b8f4-93e360ad1843}, !- Inlet Port
  {f7b6804b-de8d-43d8-8de5-3bdddd91abda}; !- Outlet Port

OS:Connector:Mixer,
  {dafb692f-615c-447a-9fcf-643219cdcc33}, !- Handle
  Connector Mixer 3,                      !- Name
  {b0b9ab58-e630-44ed-8fa6-5a5a4177fb27}, !- Outlet Branch Name
  {09927e7f-79f7-4df0-be36-79f241037f7d}, !- Inlet Branch Name 1
  {41fb3789-005b-47b6-8dc5-8b2e46f9157e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {03c2b9bf-6539-4f84-adf2-c91d89b7d4f0}, !- Handle
  Connector Splitter 3,                   !- Name
  {6bf8ba14-ef49-47b9-b038-a6eaee8863db}, !- Inlet Branch Name
  {305d978e-1ddd-4ced-b8f4-93e360ad1843}, !- Outlet Branch Name 1
  {0e71a894-d0bf-424a-ba37-fb8c5190c4f0}; !- Outlet Branch Name 2

OS:Connection,
  {b9545958-dd37-472d-a515-ecc1410c04b0}, !- Handle
  {a3d6bad6-f6b3-45f8-9fba-ec16434b21d8}, !- Source Object
  14,                                     !- Outlet Port
  {7e4befb2-61df-422a-af44-7747460001a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {305d978e-1ddd-4ced-b8f4-93e360ad1843}, !- Handle
  {03c2b9bf-6539-4f84-adf2-c91d89b7d4f0}, !- Source Object
  3,                                      !- Outlet Port
  {dd8519c8-ece2-4ef6-bdd5-949131348fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d35f579d-ecbb-4a79-b48f-ecf9f0cf4a52}, !- Handle
  {89729101-0037-4cc1-a905-d34709dc4581}, !- Source Object
  3,                                      !- Outlet Port
  {a3d6bad6-f6b3-45f8-9fba-ec16434b21d8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d0d8552e-b897-4775-9d3a-151343684111}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {e7d8c668-acbc-49ad-99a0-7f58d8601400}, !- Inlet Port
  {3884565b-48dc-421c-a27d-ab9a6abacea8}; !- Outlet Port

OS:Node,
  {7a705b07-773a-4462-8e95-5b2003d5795a}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {d3a4f701-71fd-47b2-895e-5ec09f284568}, !- Inlet Port
  {4413d21d-4f09-422e-8ff6-514e95b3eeba}; !- Outlet Port

OS:Node,
  {382abd2a-8231-4e66-8f60-d5bbb76facaf}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {399c2aa9-c6f0-4493-befb-3c400d3573cc}, !- Inlet Port
  {5b995b6d-6c40-48cf-bfd2-db711e932333}; !- Outlet Port

OS:Connector:Mixer,
  {2c04ebd4-03d6-4e69-96a6-94c5de035e36}, !- Handle
  Connector Mixer 4,                      !- Name
  {b24c23b5-c991-4eb5-91cf-8fb48ddba5c9}, !- Outlet Branch Name
  {eafcbf90-b85e-4d18-a700-0573b20d1bcb}, !- Inlet Branch Name 1
  {1159d56f-3afc-429f-acf6-92cefd500f00}, !- Inlet Branch Name 2
  {a4aec61e-fef4-4796-8f9b-21dbd222b6f3}, !- Inlet Branch Name 3
  {9eeb8dec-1536-49db-858e-3d5977516255}, !- Inlet Branch Name 4
  {b7446afd-d1b3-4e45-bf27-376f82fd75d7}, !- Inlet Branch Name 5
  {26117c53-62e0-47a1-a97e-4cd573f37ce2}, !- Inlet Branch Name 6
  {7bb73840-9977-470c-9f66-d78ef4af72e4}; !- Inlet Branch Name 7

OS:Connector:Splitter,
  {ffd78f8f-a0e4-4983-9e18-e04080f7a345}, !- Handle
  Connector Splitter 4,                   !- Name
  {9070bd34-ac5b-4838-9f10-f39664049404}, !- Inlet Branch Name
  {399c2aa9-c6f0-4493-befb-3c400d3573cc}, !- Outlet Branch Name 1
  {c5117e59-c340-41f6-a07a-5a65bca5c830}, !- Outlet Branch Name 2
  {8f3a8611-3654-4252-9452-1eb45fdc9189}, !- Outlet Branch Name 3
  {6640db15-ed3f-4bfc-8ed7-15565bb41b8a}, !- Outlet Branch Name 4
  {0414be88-8eff-4f05-bcd9-6592b603fdd8}, !- Outlet Branch Name 5
  {5f25ad87-ab0f-4c6e-ad43-c1b89f1e0ea1}, !- Outlet Branch Name 6
  {2310c218-55c0-41b6-a86c-03b6d8b0a632}; !- Outlet Branch Name 7

OS:Connection,
  {e7d8c668-acbc-49ad-99a0-7f58d8601400}, !- Handle
  {a3d6bad6-f6b3-45f8-9fba-ec16434b21d8}, !- Source Object
  17,                                     !- Outlet Port
  {d0d8552e-b897-4775-9d3a-151343684111}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {399c2aa9-c6f0-4493-befb-3c400d3573cc}, !- Handle
  {ffd78f8f-a0e4-4983-9e18-e04080f7a345}, !- Source Object
  3,                                      !- Outlet Port
  {382abd2a-8231-4e66-8f60-d5bbb76facaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4413d21d-4f09-422e-8ff6-514e95b3eeba}, !- Handle
  {7a705b07-773a-4462-8e95-5b2003d5795a}, !- Source Object
  3,                                      !- Outlet Port
  {a3d6bad6-f6b3-45f8-9fba-ec16434b21d8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e32fd763-5e81-4bd6-b3f2-3251386a80ff}, !- Handle
  {a3d6bad6-f6b3-45f8-9fba-ec16434b21d8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  48.8888888888889,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7390332f-d6e9-47d9-966d-8c078a6c5a20}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {6ac0f50e-519b-4b7f-aec4-c8fc72d919a0}, !- Handle
  Hot Water Loop Temp - 120F,             !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  {f991846a-22d2-42c7-b14f-7ea6a004de8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f991846a-22d2-42c7-b14f-7ea6a004de8d}, !- Handle
  Hot Water Loop Temp - 120F Default,     !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1726dbe2-0b2b-4020-910a-f2740fde66d0}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {6ac0f50e-519b-4b7f-aec4-c8fc72d919a0}, !- Schedule Name
  {89729101-0037-4cc1-a905-d34709dc4581}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {bbce7dc5-8c4e-49ed-919d-d8d488b47a26}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {4bdcb3a5-7df2-4181-b11f-83522bb9509b}, !- Inlet Node Name
  {f8b302d2-cb58-4a85-87aa-3cae617ae21d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.618811881188119,                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {dca331f4-f96f-4520-b90c-6408a8841d78}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {f8b302d2-cb58-4a85-87aa-3cae617ae21d}, !- Inlet Port
  {6bf8ba14-ef49-47b9-b038-a6eaee8863db}; !- Outlet Port

OS:Connection,
  {4bdcb3a5-7df2-4181-b11f-83522bb9509b}, !- Handle
  {7e4befb2-61df-422a-af44-7747460001a1}, !- Source Object
  3,                                      !- Outlet Port
  {bbce7dc5-8c4e-49ed-919d-d8d488b47a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b302d2-cb58-4a85-87aa-3cae617ae21d}, !- Handle
  {bbce7dc5-8c4e-49ed-919d-d8d488b47a26}, !- Source Object
  3,                                      !- Outlet Port
  {dca331f4-f96f-4520-b90c-6408a8841d78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf8ba14-ef49-47b9-b038-a6eaee8863db}, !- Handle
  {dca331f4-f96f-4520-b90c-6408a8841d78}, !- Source Object
  3,                                      !- Outlet Port
  {03c2b9bf-6539-4f84-adf2-c91d89b7d4f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {f1e11b4e-47fb-4605-a920-dd3b98a098e3}, !- Handle
  Boiler 48kBtu/hr 0.94 Combustion Eff,   !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.933,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {720c53e5-68c5-4645-9ad1-324a284e415d}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {f7b6804b-de8d-43d8-8de5-3bdddd91abda}, !- Boiler Water Inlet Node Name
  {7c5889c8-e519-4f0b-9fb8-8eed8bf5d0d4}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {68f022fa-ab5d-4a8f-9bb0-c7d48bf50ebe}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {7c5889c8-e519-4f0b-9fb8-8eed8bf5d0d4}, !- Inlet Port
  {09927e7f-79f7-4df0-be36-79f241037f7d}; !- Outlet Port

OS:Connection,
  {f7b6804b-de8d-43d8-8de5-3bdddd91abda}, !- Handle
  {dd8519c8-ece2-4ef6-bdd5-949131348fa2}, !- Source Object
  3,                                      !- Outlet Port
  {f1e11b4e-47fb-4605-a920-dd3b98a098e3}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {7c5889c8-e519-4f0b-9fb8-8eed8bf5d0d4}, !- Handle
  {f1e11b4e-47fb-4605-a920-dd3b98a098e3}, !- Source Object
  12,                                     !- Outlet Port
  {68f022fa-ab5d-4a8f-9bb0-c7d48bf50ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09927e7f-79f7-4df0-be36-79f241037f7d}, !- Handle
  {68f022fa-ab5d-4a8f-9bb0-c7d48bf50ebe}, !- Source Object
  3,                                      !- Outlet Port
  {dafb692f-615c-447a-9fcf-643219cdcc33}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e18ab980-fba5-4aa3-a67f-2935be050cc1}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {0fbfe9f8-b9a4-4096-bd90-69c3105bd79f}, !- Inlet Node Name
  {93dc0395-da7a-4a6c-b69a-3aef017c04ad}; !- Outlet Node Name

OS:Node,
  {5cec6c61-5278-4088-9a87-ae3a4cfd46fe}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {0e71a894-d0bf-424a-ba37-fb8c5190c4f0}, !- Inlet Port
  {0fbfe9f8-b9a4-4096-bd90-69c3105bd79f}; !- Outlet Port

OS:Connection,
  {0e71a894-d0bf-424a-ba37-fb8c5190c4f0}, !- Handle
  {03c2b9bf-6539-4f84-adf2-c91d89b7d4f0}, !- Source Object
  4,                                      !- Outlet Port
  {5cec6c61-5278-4088-9a87-ae3a4cfd46fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e25ecd6a-3d04-4796-855a-d95a60dd898b}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {93dc0395-da7a-4a6c-b69a-3aef017c04ad}, !- Inlet Port
  {41fb3789-005b-47b6-8dc5-8b2e46f9157e}; !- Outlet Port

OS:Connection,
  {0fbfe9f8-b9a4-4096-bd90-69c3105bd79f}, !- Handle
  {5cec6c61-5278-4088-9a87-ae3a4cfd46fe}, !- Source Object
  3,                                      !- Outlet Port
  {e18ab980-fba5-4aa3-a67f-2935be050cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93dc0395-da7a-4a6c-b69a-3aef017c04ad}, !- Handle
  {e18ab980-fba5-4aa3-a67f-2935be050cc1}, !- Source Object
  3,                                      !- Outlet Port
  {e25ecd6a-3d04-4796-855a-d95a60dd898b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41fb3789-005b-47b6-8dc5-8b2e46f9157e}, !- Handle
  {e25ecd6a-3d04-4796-855a-d95a60dd898b}, !- Source Object
  3,                                      !- Outlet Port
  {dafb692f-615c-447a-9fcf-643219cdcc33}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f4f09396-6156-47a8-80ba-56475def5ee2}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {5b995b6d-6c40-48cf-bfd2-db711e932333}, !- Inlet Node Name
  {de286fc7-3e6d-4579-8964-dffe44fd6773}; !- Outlet Node Name

OS:Node,
  {462e3be0-0656-42ef-b360-1076b59320ba}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {de286fc7-3e6d-4579-8964-dffe44fd6773}, !- Inlet Port
  {eafcbf90-b85e-4d18-a700-0573b20d1bcb}; !- Outlet Port

OS:Connection,
  {5b995b6d-6c40-48cf-bfd2-db711e932333}, !- Handle
  {382abd2a-8231-4e66-8f60-d5bbb76facaf}, !- Source Object
  3,                                      !- Outlet Port
  {f4f09396-6156-47a8-80ba-56475def5ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de286fc7-3e6d-4579-8964-dffe44fd6773}, !- Handle
  {f4f09396-6156-47a8-80ba-56475def5ee2}, !- Source Object
  3,                                      !- Outlet Port
  {462e3be0-0656-42ef-b360-1076b59320ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eafcbf90-b85e-4d18-a700-0573b20d1bcb}, !- Handle
  {462e3be0-0656-42ef-b360-1076b59320ba}, !- Source Object
  3,                                      !- Outlet Port
  {2c04ebd4-03d6-4e69-96a6-94c5de035e36}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {31dee601-67b1-414b-a8c2-a426f8953098}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {5958e42e-d87c-43b5-9790-95c22ba79b6f}, !- Inlet Node Name
  {8c47820b-0c5e-4a67-aff8-7f16e85348a1}; !- Outlet Node Name

OS:Node,
  {d1ba5fb6-6250-4168-8b99-fd1d3df86862}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {b0b9ab58-e630-44ed-8fa6-5a5a4177fb27}, !- Inlet Port
  {5958e42e-d87c-43b5-9790-95c22ba79b6f}; !- Outlet Port

OS:Connection,
  {b0b9ab58-e630-44ed-8fa6-5a5a4177fb27}, !- Handle
  {dafb692f-615c-447a-9fcf-643219cdcc33}, !- Source Object
  2,                                      !- Outlet Port
  {d1ba5fb6-6250-4168-8b99-fd1d3df86862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5958e42e-d87c-43b5-9790-95c22ba79b6f}, !- Handle
  {d1ba5fb6-6250-4168-8b99-fd1d3df86862}, !- Source Object
  3,                                      !- Outlet Port
  {31dee601-67b1-414b-a8c2-a426f8953098}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c47820b-0c5e-4a67-aff8-7f16e85348a1}, !- Handle
  {31dee601-67b1-414b-a8c2-a426f8953098}, !- Source Object
  3,                                      !- Outlet Port
  {89729101-0037-4cc1-a905-d34709dc4581}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {866266ee-d9da-48f0-8e4d-d6303bd72e1f}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {3884565b-48dc-421c-a27d-ab9a6abacea8}, !- Inlet Node Name
  {b142c785-acf7-4c8b-89e5-223c8cb38628}; !- Outlet Node Name

OS:Node,
  {9edeb12d-bbfc-4463-8680-146f798bddf5}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {b142c785-acf7-4c8b-89e5-223c8cb38628}, !- Inlet Port
  {9070bd34-ac5b-4838-9f10-f39664049404}; !- Outlet Port

OS:Connection,
  {3884565b-48dc-421c-a27d-ab9a6abacea8}, !- Handle
  {d0d8552e-b897-4775-9d3a-151343684111}, !- Source Object
  3,                                      !- Outlet Port
  {866266ee-d9da-48f0-8e4d-d6303bd72e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b142c785-acf7-4c8b-89e5-223c8cb38628}, !- Handle
  {866266ee-d9da-48f0-8e4d-d6303bd72e1f}, !- Source Object
  3,                                      !- Outlet Port
  {9edeb12d-bbfc-4463-8680-146f798bddf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9070bd34-ac5b-4838-9f10-f39664049404}, !- Handle
  {9edeb12d-bbfc-4463-8680-146f798bddf5}, !- Source Object
  3,                                      !- Outlet Port
  {ffd78f8f-a0e4-4983-9e18-e04080f7a345}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {84c4761e-aca4-4fb9-8923-4a9182b7cba2}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {abfc5b68-9b27-4a09-9170-3ef3ccc4c972}, !- Inlet Node Name
  {d3a4f701-71fd-47b2-895e-5ec09f284568}; !- Outlet Node Name

OS:Node,
  {9db4033d-537a-4255-9d3c-e8ad44ad126b}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {b24c23b5-c991-4eb5-91cf-8fb48ddba5c9}, !- Inlet Port
  {abfc5b68-9b27-4a09-9170-3ef3ccc4c972}; !- Outlet Port

OS:Connection,
  {b24c23b5-c991-4eb5-91cf-8fb48ddba5c9}, !- Handle
  {2c04ebd4-03d6-4e69-96a6-94c5de035e36}, !- Source Object
  2,                                      !- Outlet Port
  {9db4033d-537a-4255-9d3c-e8ad44ad126b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abfc5b68-9b27-4a09-9170-3ef3ccc4c972}, !- Handle
  {9db4033d-537a-4255-9d3c-e8ad44ad126b}, !- Source Object
  3,                                      !- Outlet Port
  {84c4761e-aca4-4fb9-8923-4a9182b7cba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a4f701-71fd-47b2-895e-5ec09f284568}, !- Handle
  {84c4761e-aca4-4fb9-8923-4a9182b7cba2}, !- Source Object
  3,                                      !- Outlet Port
  {7a705b07-773a-4462-8e95-5b2003d5795a}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {c46c3ed6-adcb-42db-aad9-6493ce40c3ba}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8f772fd4-b5ba-4c8d-a49d-975bbaa0f8b3}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4220c2a2-904b-430f-b208-c9b8b7f927a4}, !- Plant Side Inlet Node Name
  {47b22756-1cf1-4a22-8adf-0182e343c022}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {67f107cf-8b5a-4aef-8fd8-808fc51debf9}, !- Demand Side Inlet Node Name
  {0facf20a-d3eb-4354-8281-41e577f17c4e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {01861711-46b4-420d-80e0-5c7ea90d8993}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a2a26f91-f823-4395-8833-cdfdea9e341b}, !- Demand Mixer Name
  {8204ba32-5f0b-4a63-a849-111253ad429b}, !- Demand Splitter Name
  {2437a17a-3c8c-4f03-bb42-e2f8de5c71ab}, !- Supply Mixer Name
  {685f14bf-cc32-4d42-9416-411b541e0d7f}; !- Supply Splitter Name

OS:Node,
  {da8f136c-f34a-4b24-aea8-21d98f078f43}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {4220c2a2-904b-430f-b208-c9b8b7f927a4}, !- Inlet Port
  {8ad9877a-eac0-4cd9-8d91-a4983c6778ec}; !- Outlet Port

OS:Node,
  {8f772fd4-b5ba-4c8d-a49d-975bbaa0f8b3}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {a21b732a-312b-4618-9d16-37391dc39876}, !- Inlet Port
  {47b22756-1cf1-4a22-8adf-0182e343c022}; !- Outlet Port

OS:Node,
  {67be0f1f-8a64-4652-bc21-6c34e101da8f}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {9efa44a8-35ab-4bb3-b738-415d19debe01}, !- Inlet Port
  {b45a29bb-2e5a-430c-a05c-784e919ad4a3}; !- Outlet Port

OS:Connector:Mixer,
  {2437a17a-3c8c-4f03-bb42-e2f8de5c71ab}, !- Handle
  Connector Mixer 5,                      !- Name
  {08ed702b-d5b8-4f29-bd6d-8e07a92d86f2}, !- Outlet Branch Name
  {a400b2f1-555d-421f-87de-643db050b2a6}, !- Inlet Branch Name 1
  {53becb1f-4916-4b5b-93fa-da7312ce4174}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {685f14bf-cc32-4d42-9416-411b541e0d7f}, !- Handle
  Connector Splitter 5,                   !- Name
  {272859d7-10c1-4741-bbd5-d60154c7e93d}, !- Inlet Branch Name
  {9efa44a8-35ab-4bb3-b738-415d19debe01}, !- Outlet Branch Name 1
  {6e13763f-1b5c-47ec-8d1d-f475ccb0a584}; !- Outlet Branch Name 2

OS:Connection,
  {4220c2a2-904b-430f-b208-c9b8b7f927a4}, !- Handle
  {c46c3ed6-adcb-42db-aad9-6493ce40c3ba}, !- Source Object
  14,                                     !- Outlet Port
  {da8f136c-f34a-4b24-aea8-21d98f078f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9efa44a8-35ab-4bb3-b738-415d19debe01}, !- Handle
  {685f14bf-cc32-4d42-9416-411b541e0d7f}, !- Source Object
  3,                                      !- Outlet Port
  {67be0f1f-8a64-4652-bc21-6c34e101da8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47b22756-1cf1-4a22-8adf-0182e343c022}, !- Handle
  {8f772fd4-b5ba-4c8d-a49d-975bbaa0f8b3}, !- Source Object
  3,                                      !- Outlet Port
  {c46c3ed6-adcb-42db-aad9-6493ce40c3ba}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {91467b8b-f1e5-48fe-bc0a-8fd5fe5655b3}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {67f107cf-8b5a-4aef-8fd8-808fc51debf9}, !- Inlet Port
  {a9e6579b-9b13-48b8-aa2c-43cd2fa5e0ea}; !- Outlet Port

OS:Node,
  {9f421bfb-0944-49bf-8352-b68cd5b9d6f4}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {c9f44331-d584-4bb5-a905-e94edb5df392}, !- Inlet Port
  {0facf20a-d3eb-4354-8281-41e577f17c4e}; !- Outlet Port

OS:Node,
  {27d7c705-3235-4614-a58f-bc45e76157c7}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {346d4717-b42b-4e01-8144-cfeecc80bfc9}, !- Inlet Port
  {6d75d918-2017-487c-b1d7-688d6f1e7166}; !- Outlet Port

OS:Connector:Mixer,
  {a2a26f91-f823-4395-8833-cdfdea9e341b}, !- Handle
  Connector Mixer 6,                      !- Name
  {9a7e376b-f956-4105-9128-acbf53584575}, !- Outlet Branch Name
  {0431e0e3-c19d-44eb-aeae-d1dbcbf6cb89}, !- Inlet Branch Name 1
  {461ab3fa-d535-4a95-9105-c0fcb9dd54da}, !- Inlet Branch Name 2
  {e76c44e2-eeaf-44a5-ada7-3d80a3014da8}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {8204ba32-5f0b-4a63-a849-111253ad429b}, !- Handle
  Connector Splitter 6,                   !- Name
  {90a92968-5257-4cd5-89ef-f4dddc2b3e7c}, !- Inlet Branch Name
  {346d4717-b42b-4e01-8144-cfeecc80bfc9}, !- Outlet Branch Name 1
  {8d25d12b-00b8-4da7-af02-94ffd6f51aa8}, !- Outlet Branch Name 2
  {852c4f20-5b1a-447c-bd2b-b15a43c53d4e}; !- Outlet Branch Name 3

OS:Connection,
  {67f107cf-8b5a-4aef-8fd8-808fc51debf9}, !- Handle
  {c46c3ed6-adcb-42db-aad9-6493ce40c3ba}, !- Source Object
  17,                                     !- Outlet Port
  {91467b8b-f1e5-48fe-bc0a-8fd5fe5655b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {346d4717-b42b-4e01-8144-cfeecc80bfc9}, !- Handle
  {8204ba32-5f0b-4a63-a849-111253ad429b}, !- Source Object
  3,                                      !- Outlet Port
  {27d7c705-3235-4614-a58f-bc45e76157c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0facf20a-d3eb-4354-8281-41e577f17c4e}, !- Handle
  {9f421bfb-0944-49bf-8352-b68cd5b9d6f4}, !- Source Object
  3,                                      !- Outlet Port
  {c46c3ed6-adcb-42db-aad9-6493ce40c3ba}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e659398a-d7c3-41e9-a9b1-247adc0e3401}, !- Handle
  {c46c3ed6-adcb-42db-aad9-6493ce40c3ba}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {01861711-46b4-420d-80e0-5c7ea90d8993}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {9112f1e2-2e67-4b2e-a2d6-b4d8a80301c1}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 5.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  2.77777777777779,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  5.5555555555556,                        !- Minimum Setpoint Temperature {C}
  {8f772fd4-b5ba-4c8d-a49d-975bbaa0f8b3}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {4d4b24f6-e117-4885-9d87-fdf255ac79a8}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {8ad9877a-eac0-4cd9-8d91-a4983c6778ec}, !- Inlet Node Name
  {73a28ff2-043d-477e-bafd-10b751bc28e5}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {2bb1844f-c128-4557-8822-ced9340cd561}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {73a28ff2-043d-477e-bafd-10b751bc28e5}, !- Inlet Port
  {272859d7-10c1-4741-bbd5-d60154c7e93d}; !- Outlet Port

OS:Connection,
  {8ad9877a-eac0-4cd9-8d91-a4983c6778ec}, !- Handle
  {da8f136c-f34a-4b24-aea8-21d98f078f43}, !- Source Object
  3,                                      !- Outlet Port
  {4d4b24f6-e117-4885-9d87-fdf255ac79a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73a28ff2-043d-477e-bafd-10b751bc28e5}, !- Handle
  {4d4b24f6-e117-4885-9d87-fdf255ac79a8}, !- Source Object
  3,                                      !- Outlet Port
  {2bb1844f-c128-4557-8822-ced9340cd561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {272859d7-10c1-4741-bbd5-d60154c7e93d}, !- Handle
  {2bb1844f-c128-4557-8822-ced9340cd561}, !- Source Object
  3,                                      !- Outlet Port
  {685f14bf-cc32-4d42-9416-411b541e0d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {020596e6-3994-4cdb-9e7e-1291fed814a2}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower 40.2 gpm/hp, !- Name
  {b45a29bb-2e5a-430c-a05c-784e919ad4a3}, !- Water Inlet Node
  {e1f57a5c-c474-48d5-900e-a3919735b6aa}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  26.6666666666667,                       !- Design Inlet Air Wet-Bulb Temperature {C}
  2.77777777777779,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  1252.14051443049,                       !- Design Fan Power {W}
  {6ac7061f-aa86-4402-8e51-45f6df5d9576}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {72599289-89d1-453a-9916-3a0bf370453b}, !- Handle
  Cooling Tower Variable Speed 1 Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6ac7061f-aa86-4402-8e51-45f6df5d9576}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {fc82de42-06b6-4181-9926-eac5cf6ccd06}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {e1f57a5c-c474-48d5-900e-a3919735b6aa}, !- Inlet Port
  {a400b2f1-555d-421f-87de-643db050b2a6}; !- Outlet Port

OS:Connection,
  {b45a29bb-2e5a-430c-a05c-784e919ad4a3}, !- Handle
  {67be0f1f-8a64-4652-bc21-6c34e101da8f}, !- Source Object
  3,                                      !- Outlet Port
  {020596e6-3994-4cdb-9e7e-1291fed814a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1f57a5c-c474-48d5-900e-a3919735b6aa}, !- Handle
  {020596e6-3994-4cdb-9e7e-1291fed814a2}, !- Source Object
  3,                                      !- Outlet Port
  {fc82de42-06b6-4181-9926-eac5cf6ccd06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a400b2f1-555d-421f-87de-643db050b2a6}, !- Handle
  {fc82de42-06b6-4181-9926-eac5cf6ccd06}, !- Source Object
  3,                                      !- Outlet Port
  {2437a17a-3c8c-4f03-bb42-e2f8de5c71ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f61ac777-b0fe-44d8-b221-91610b95cbe4}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {da594929-9e18-4553-8898-b6a7777cc7e6}, !- Inlet Node Name
  {b7ff744d-fbc4-42cf-9d9a-670c7bb1bc7f}; !- Outlet Node Name

OS:Node,
  {a9e7273f-2302-47d2-9493-e11ea2aa3f01}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {6e13763f-1b5c-47ec-8d1d-f475ccb0a584}, !- Inlet Port
  {da594929-9e18-4553-8898-b6a7777cc7e6}; !- Outlet Port

OS:Connection,
  {6e13763f-1b5c-47ec-8d1d-f475ccb0a584}, !- Handle
  {685f14bf-cc32-4d42-9416-411b541e0d7f}, !- Source Object
  4,                                      !- Outlet Port
  {a9e7273f-2302-47d2-9493-e11ea2aa3f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {617f7e02-45cb-4cd9-821b-7fe7d7d5dbbc}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {b7ff744d-fbc4-42cf-9d9a-670c7bb1bc7f}, !- Inlet Port
  {53becb1f-4916-4b5b-93fa-da7312ce4174}; !- Outlet Port

OS:Connection,
  {da594929-9e18-4553-8898-b6a7777cc7e6}, !- Handle
  {a9e7273f-2302-47d2-9493-e11ea2aa3f01}, !- Source Object
  3,                                      !- Outlet Port
  {f61ac777-b0fe-44d8-b221-91610b95cbe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7ff744d-fbc4-42cf-9d9a-670c7bb1bc7f}, !- Handle
  {f61ac777-b0fe-44d8-b221-91610b95cbe4}, !- Source Object
  3,                                      !- Outlet Port
  {617f7e02-45cb-4cd9-821b-7fe7d7d5dbbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53becb1f-4916-4b5b-93fa-da7312ce4174}, !- Handle
  {617f7e02-45cb-4cd9-821b-7fe7d7d5dbbc}, !- Source Object
  3,                                      !- Outlet Port
  {2437a17a-3c8c-4f03-bb42-e2f8de5c71ab}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ec13bd8d-753b-4258-a46c-1875607eacbf}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {6d75d918-2017-487c-b1d7-688d6f1e7166}, !- Inlet Node Name
  {7d110aa5-e934-420c-b85f-d226009580d2}; !- Outlet Node Name

OS:Node,
  {c094346a-52ba-40ea-8a6a-0e77fe77df81}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {7d110aa5-e934-420c-b85f-d226009580d2}, !- Inlet Port
  {0431e0e3-c19d-44eb-aeae-d1dbcbf6cb89}; !- Outlet Port

OS:Connection,
  {6d75d918-2017-487c-b1d7-688d6f1e7166}, !- Handle
  {27d7c705-3235-4614-a58f-bc45e76157c7}, !- Source Object
  3,                                      !- Outlet Port
  {ec13bd8d-753b-4258-a46c-1875607eacbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d110aa5-e934-420c-b85f-d226009580d2}, !- Handle
  {ec13bd8d-753b-4258-a46c-1875607eacbf}, !- Source Object
  3,                                      !- Outlet Port
  {c094346a-52ba-40ea-8a6a-0e77fe77df81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0431e0e3-c19d-44eb-aeae-d1dbcbf6cb89}, !- Handle
  {c094346a-52ba-40ea-8a6a-0e77fe77df81}, !- Source Object
  3,                                      !- Outlet Port
  {a2a26f91-f823-4395-8833-cdfdea9e341b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2c5ba578-5b09-4f8f-9ed5-72ff3b523034}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {4fc10a80-4f9a-44c1-a6d9-7cf3a61e2d59}, !- Inlet Node Name
  {a21b732a-312b-4618-9d16-37391dc39876}; !- Outlet Node Name

OS:Node,
  {cc4c6c52-146c-4425-8a9d-629a2135ac9c}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {08ed702b-d5b8-4f29-bd6d-8e07a92d86f2}, !- Inlet Port
  {4fc10a80-4f9a-44c1-a6d9-7cf3a61e2d59}; !- Outlet Port

OS:Connection,
  {08ed702b-d5b8-4f29-bd6d-8e07a92d86f2}, !- Handle
  {2437a17a-3c8c-4f03-bb42-e2f8de5c71ab}, !- Source Object
  2,                                      !- Outlet Port
  {cc4c6c52-146c-4425-8a9d-629a2135ac9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fc10a80-4f9a-44c1-a6d9-7cf3a61e2d59}, !- Handle
  {cc4c6c52-146c-4425-8a9d-629a2135ac9c}, !- Source Object
  3,                                      !- Outlet Port
  {2c5ba578-5b09-4f8f-9ed5-72ff3b523034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a21b732a-312b-4618-9d16-37391dc39876}, !- Handle
  {2c5ba578-5b09-4f8f-9ed5-72ff3b523034}, !- Source Object
  3,                                      !- Outlet Port
  {8f772fd4-b5ba-4c8d-a49d-975bbaa0f8b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4e720193-875f-4e2c-a745-f5e921a811eb}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {a9e6579b-9b13-48b8-aa2c-43cd2fa5e0ea}, !- Inlet Node Name
  {3b8ed1ff-beee-4722-aff6-0bec73bdd8eb}; !- Outlet Node Name

OS:Node,
  {5fe9345b-9aa7-4b65-94da-c4c3691a7eeb}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {3b8ed1ff-beee-4722-aff6-0bec73bdd8eb}, !- Inlet Port
  {90a92968-5257-4cd5-89ef-f4dddc2b3e7c}; !- Outlet Port

OS:Connection,
  {a9e6579b-9b13-48b8-aa2c-43cd2fa5e0ea}, !- Handle
  {91467b8b-f1e5-48fe-bc0a-8fd5fe5655b3}, !- Source Object
  3,                                      !- Outlet Port
  {4e720193-875f-4e2c-a745-f5e921a811eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b8ed1ff-beee-4722-aff6-0bec73bdd8eb}, !- Handle
  {4e720193-875f-4e2c-a745-f5e921a811eb}, !- Source Object
  3,                                      !- Outlet Port
  {5fe9345b-9aa7-4b65-94da-c4c3691a7eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90a92968-5257-4cd5-89ef-f4dddc2b3e7c}, !- Handle
  {5fe9345b-9aa7-4b65-94da-c4c3691a7eeb}, !- Source Object
  3,                                      !- Outlet Port
  {8204ba32-5f0b-4a63-a849-111253ad429b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fbef968c-b70a-42ff-a9a6-2c05f000c735}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {94b259aa-0e92-432d-aed5-c6387a17eb2b}, !- Inlet Node Name
  {c9f44331-d584-4bb5-a905-e94edb5df392}; !- Outlet Node Name

OS:Node,
  {cd09d59d-085e-4951-a4e6-aca7425257ed}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {9a7e376b-f956-4105-9128-acbf53584575}, !- Inlet Port
  {94b259aa-0e92-432d-aed5-c6387a17eb2b}; !- Outlet Port

OS:Connection,
  {9a7e376b-f956-4105-9128-acbf53584575}, !- Handle
  {a2a26f91-f823-4395-8833-cdfdea9e341b}, !- Source Object
  2,                                      !- Outlet Port
  {cd09d59d-085e-4951-a4e6-aca7425257ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94b259aa-0e92-432d-aed5-c6387a17eb2b}, !- Handle
  {cd09d59d-085e-4951-a4e6-aca7425257ed}, !- Source Object
  3,                                      !- Outlet Port
  {fbef968c-b70a-42ff-a9a6-2c05f000c735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9f44331-d584-4bb5-a905-e94edb5df392}, !- Handle
  {fbef968c-b70a-42ff-a9a6-2c05f000c735}, !- Source Object
  3,                                      !- Outlet Port
  {9f421bfb-0944-49bf-8352-b68cd5b9d6f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {25d128fa-a2c3-4bfe-a85d-4a4be1144148}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bfaa284d-7f69-4bf4-84e4-8b1922f7a2b1}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d904c6c5-e76a-42c3-9c20-9b661c813440}, !- Plant Side Inlet Node Name
  {bdd4ea91-c9a4-494d-90f5-ebc80c99c17e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d8ca6871-7d0f-423e-b273-891558c5ca6c}, !- Demand Side Inlet Node Name
  {9648ff8e-001e-43fc-adc1-15b28aa09562}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {31af0f3a-634b-4604-a067-2f8c9619ab16}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3f504dcf-a0ef-41d6-9ba9-3b5efa72ef80}, !- Demand Mixer Name
  {cc5a1b0b-f7a9-4f97-9d88-9991f9ba632c}, !- Demand Splitter Name
  {2106cc6f-3665-456a-8bbb-b76b1847fa32}, !- Supply Mixer Name
  {3bfc5a44-dfd2-46e1-93ca-8d9a5c3de35f}; !- Supply Splitter Name

OS:Node,
  {323870a9-b9cc-4a43-9600-24dacd138c0b}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {d904c6c5-e76a-42c3-9c20-9b661c813440}, !- Inlet Port
  {4bcd00b0-e2bd-477d-ac5c-9e2a90cb2a43}; !- Outlet Port

OS:Node,
  {bfaa284d-7f69-4bf4-84e4-8b1922f7a2b1}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {f78e9920-f0e2-4ec7-906f-4be27af6872c}, !- Inlet Port
  {bdd4ea91-c9a4-494d-90f5-ebc80c99c17e}; !- Outlet Port

OS:Node,
  {ce3b8803-90a6-4340-ab99-ad6f5d07d8c5}, !- Handle
  NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {a5a9278d-5820-4458-be38-b8de44da8656}, !- Inlet Port
  {069c72be-c38a-4210-8488-8dbed9715fa1}; !- Outlet Port

OS:Connector:Mixer,
  {2106cc6f-3665-456a-8bbb-b76b1847fa32}, !- Handle
  Connector Mixer 7,                      !- Name
  {11e1a6be-3621-479d-acf9-77e8938c5d17}, !- Outlet Branch Name
  {1007f66e-18e5-49f8-8cb7-99476bd5131c}, !- Inlet Branch Name 1
  {9f3b6957-c70f-4628-91f9-d59f662a341a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3bfc5a44-dfd2-46e1-93ca-8d9a5c3de35f}, !- Handle
  Connector Splitter 7,                   !- Name
  {4ad80860-3f33-4600-bfac-44633e982531}, !- Inlet Branch Name
  {a5a9278d-5820-4458-be38-b8de44da8656}, !- Outlet Branch Name 1
  {6b128a0e-4a9d-4544-8689-eb0115d8625d}; !- Outlet Branch Name 2

OS:Connection,
  {d904c6c5-e76a-42c3-9c20-9b661c813440}, !- Handle
  {25d128fa-a2c3-4bfe-a85d-4a4be1144148}, !- Source Object
  14,                                     !- Outlet Port
  {323870a9-b9cc-4a43-9600-24dacd138c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5a9278d-5820-4458-be38-b8de44da8656}, !- Handle
  {3bfc5a44-dfd2-46e1-93ca-8d9a5c3de35f}, !- Source Object
  3,                                      !- Outlet Port
  {ce3b8803-90a6-4340-ab99-ad6f5d07d8c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdd4ea91-c9a4-494d-90f5-ebc80c99c17e}, !- Handle
  {bfaa284d-7f69-4bf4-84e4-8b1922f7a2b1}, !- Source Object
  3,                                      !- Outlet Port
  {25d128fa-a2c3-4bfe-a85d-4a4be1144148}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {50c553e4-4a6a-4131-a90e-b819d898b31c}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {d8ca6871-7d0f-423e-b273-891558c5ca6c}, !- Inlet Port
  {85db48a3-21ec-4357-8d9f-7594b6c8a501}; !- Outlet Port

OS:Node,
  {5d1f0645-41f3-424d-8ff2-fc140050f568}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {c2af2a8d-9263-461d-a597-cc2872f1ce5a}, !- Inlet Port
  {9648ff8e-001e-43fc-adc1-15b28aa09562}; !- Outlet Port

OS:Node,
  {5a66bed6-0006-4cb7-af8f-8172a20684b7}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {2f303299-f7fe-4eb5-9db6-3ae46fc2c6d2}, !- Inlet Port
  {4ff2b2e7-d1e6-4e54-8826-88968f1e9daa}; !- Outlet Port

OS:Connector:Mixer,
  {3f504dcf-a0ef-41d6-9ba9-3b5efa72ef80}, !- Handle
  Connector Mixer 8,                      !- Name
  {9de2e663-1572-4218-b298-438931d563e7}, !- Outlet Branch Name
  {1b2eaeab-c370-487c-9793-ab7fdf1d8693}, !- Inlet Branch Name 1
  {08c24efd-ee83-41e0-b6c2-7204cb7c7d6a}, !- Inlet Branch Name 2
  {5cc24ca2-927d-4317-8bce-9237ba202339}, !- Inlet Branch Name 3
  {31627ee1-3956-404f-9e4b-8d58ef262f73}, !- Inlet Branch Name 4
  {cc165b9e-0dc4-4058-841d-a54e3e9d624e}, !- Inlet Branch Name 5
  {3febc592-0161-491f-a468-595447b1879a}, !- Inlet Branch Name 6
  {1f6cf089-a9d7-4941-8804-57a59634c468}; !- Inlet Branch Name 7

OS:Connector:Splitter,
  {cc5a1b0b-f7a9-4f97-9d88-9991f9ba632c}, !- Handle
  Connector Splitter 8,                   !- Name
  {0c5e4f6f-e13b-43fd-a5bf-0aa906c97471}, !- Inlet Branch Name
  {2f303299-f7fe-4eb5-9db6-3ae46fc2c6d2}, !- Outlet Branch Name 1
  {e2e67cd9-1c5a-4986-aea3-a7b745721eeb}, !- Outlet Branch Name 2
  {2e6efde0-52f6-4051-94f0-8ec5cb2c44e8}, !- Outlet Branch Name 3
  {eb59ffd0-9c99-4ec1-82f6-8e28372f84d8}, !- Outlet Branch Name 4
  {91b64bc4-0ab4-4335-b804-67289d31956c}, !- Outlet Branch Name 5
  {9d0f1c6c-0fb0-4198-bc7b-ba50ee3998ce}, !- Outlet Branch Name 6
  {23253a27-d89c-41f1-b4de-2ef11d1be021}; !- Outlet Branch Name 7

OS:Connection,
  {d8ca6871-7d0f-423e-b273-891558c5ca6c}, !- Handle
  {25d128fa-a2c3-4bfe-a85d-4a4be1144148}, !- Source Object
  17,                                     !- Outlet Port
  {50c553e4-4a6a-4131-a90e-b819d898b31c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f303299-f7fe-4eb5-9db6-3ae46fc2c6d2}, !- Handle
  {cc5a1b0b-f7a9-4f97-9d88-9991f9ba632c}, !- Source Object
  3,                                      !- Outlet Port
  {5a66bed6-0006-4cb7-af8f-8172a20684b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9648ff8e-001e-43fc-adc1-15b28aa09562}, !- Handle
  {5d1f0645-41f3-424d-8ff2-fc140050f568}, !- Source Object
  3,                                      !- Outlet Port
  {25d128fa-a2c3-4bfe-a85d-4a4be1144148}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {320ccfbd-66f5-479e-815a-d704fc692e7f}, !- Handle
  {25d128fa-a2c3-4bfe-a85d-4a4be1144148}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {31af0f3a-634b-4604-a067-2f8c9619ab16}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {79c27f16-d173-4086-b9d9-6d5879e9b447}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  {bf7e4b29-55ab-4d07-867b-ac172ac2f3da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf7e4b29-55ab-4d07-867b-ac172ac2f3da}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {1249ccf5-bffa-4db8-8d30-dd1fe9743111}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0498a65d-1715-4bff-8f05-2ae4bfb14936}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {79c27f16-d173-4086-b9d9-6d5879e9b447}, !- Schedule Name
  {bfaa284d-7f69-4bf4-84e4-8b1922f7a2b1}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {780261c0-1280-42ba-bfa3-a3a3982689c9}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {9f6da8d0-f7f9-4972-9b08-acd989ce9335}, !- Inlet Node Name
  {06e77fb3-2ece-4cd4-ba78-f9721c630bbe}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.618811881188119,                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {e8fed743-3a93-463a-957f-c23ba0ce419f}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {06e77fb3-2ece-4cd4-ba78-f9721c630bbe}, !- Inlet Port
  {4ad80860-3f33-4600-bfac-44633e982531}; !- Outlet Port

OS:Connection,
  {06e77fb3-2ece-4cd4-ba78-f9721c630bbe}, !- Handle
  {780261c0-1280-42ba-bfa3-a3a3982689c9}, !- Source Object
  3,                                      !- Outlet Port
  {e8fed743-3a93-463a-957f-c23ba0ce419f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ad80860-3f33-4600-bfac-44633e982531}, !- Handle
  {e8fed743-3a93-463a-957f-c23ba0ce419f}, !- Source Object
  3,                                      !- Outlet Port
  {3bfc5a44-dfd2-46e1-93ca-8d9a5c3de35f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {4aa75ab1-14ec-4b53-b898-6f829e1bb33f}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {aeee2b4f-6202-4402-bb8a-6a39d9ff187d}, !- Inlet Node Name
  {1677b17f-ee25-4e48-94e3-4a1d2843eab8}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.70377358490566,                       !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {b191e405-3609-4842-8695-0062c872ad7d}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {1677b17f-ee25-4e48-94e3-4a1d2843eab8}, !- Inlet Port
  {0c5e4f6f-e13b-43fd-a5bf-0aa906c97471}; !- Outlet Port

OS:Connection,
  {1677b17f-ee25-4e48-94e3-4a1d2843eab8}, !- Handle
  {4aa75ab1-14ec-4b53-b898-6f829e1bb33f}, !- Source Object
  3,                                      !- Outlet Port
  {b191e405-3609-4842-8695-0062c872ad7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c5e4f6f-e13b-43fd-a5bf-0aa906c97471}, !- Handle
  {b191e405-3609-4842-8695-0062c872ad7d}, !- Source Object
  3,                                      !- Outlet Port
  {cc5a1b0b-f7a9-4f97-9d88-9991f9ba632c}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {5da9c6fa-6e1d-41af-b4f6-890b4bffcf13}, !- Handle
  NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 10tons 0.75kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  4.68933333333333,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {65449349-ac88-4ded-9fc0-323f9f8a4e4f}, !- Cooling Capacity Function of Temperature Curve Name
  {c25be5ee-ee2e-49dc-b488-b8e7f76c5a3f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {6e54be8b-b5e4-4eef-8843-f28a496158e8}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {069c72be-c38a-4210-8488-8dbed9715fa1}, !- Chilled Water Inlet Node Name
  {a1357e20-c780-4f9b-a035-e0a617bc0af1}, !- Chilled Water Outlet Node Name
  {9600773f-0dd3-4869-86bd-d0892746f9f9}, !- Condenser Inlet Node Name
  {a05cdf2d-0017-4c2e-af48-eeb7b8a90f00}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Curve:Biquadratic,
  {cd862ed7-fc4c-4603-a016-a69119830ce3}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {345b3e00-079b-4b8f-9834-94d1ce891d24}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c6a10d8b-5db4-472c-b372-6105a126eb15}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {155e844c-336e-48db-8f9c-9c30673a8bcd}, !- Handle
  NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {a1357e20-c780-4f9b-a035-e0a617bc0af1}, !- Inlet Port
  {1007f66e-18e5-49f8-8cb7-99476bd5131c}; !- Outlet Port

OS:Connection,
  {069c72be-c38a-4210-8488-8dbed9715fa1}, !- Handle
  {ce3b8803-90a6-4340-ab99-ad6f5d07d8c5}, !- Source Object
  3,                                      !- Outlet Port
  {5da9c6fa-6e1d-41af-b4f6-890b4bffcf13}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {a1357e20-c780-4f9b-a035-e0a617bc0af1}, !- Handle
  {5da9c6fa-6e1d-41af-b4f6-890b4bffcf13}, !- Source Object
  16,                                     !- Outlet Port
  {155e844c-336e-48db-8f9c-9c30673a8bcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1007f66e-18e5-49f8-8cb7-99476bd5131c}, !- Handle
  {155e844c-336e-48db-8f9c-9c30673a8bcd}, !- Source Object
  3,                                      !- Outlet Port
  {2106cc6f-3665-456a-8bbb-b76b1847fa32}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {632c75e8-2172-49ef-9757-9fe941aaecaa}, !- Handle
  NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {8d25d12b-00b8-4da7-af02-94ffd6f51aa8}, !- Inlet Port
  {9600773f-0dd3-4869-86bd-d0892746f9f9}; !- Outlet Port

OS:Connection,
  {8d25d12b-00b8-4da7-af02-94ffd6f51aa8}, !- Handle
  {8204ba32-5f0b-4a63-a849-111253ad429b}, !- Source Object
  4,                                      !- Outlet Port
  {632c75e8-2172-49ef-9757-9fe941aaecaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {edc4d371-e42c-44e4-85e7-f9e5bdead020}, !- Handle
  NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {a05cdf2d-0017-4c2e-af48-eeb7b8a90f00}, !- Inlet Port
  {461ab3fa-d535-4a95-9105-c0fcb9dd54da}; !- Outlet Port

OS:Connection,
  {9600773f-0dd3-4869-86bd-d0892746f9f9}, !- Handle
  {632c75e8-2172-49ef-9757-9fe941aaecaa}, !- Source Object
  3,                                      !- Outlet Port
  {5da9c6fa-6e1d-41af-b4f6-890b4bffcf13}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {a05cdf2d-0017-4c2e-af48-eeb7b8a90f00}, !- Handle
  {5da9c6fa-6e1d-41af-b4f6-890b4bffcf13}, !- Source Object
  18,                                     !- Outlet Port
  {edc4d371-e42c-44e4-85e7-f9e5bdead020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {461ab3fa-d535-4a95-9105-c0fcb9dd54da}, !- Handle
  {edc4d371-e42c-44e4-85e7-f9e5bdead020}, !- Source Object
  3,                                      !- Outlet Port
  {a2a26f91-f823-4395-8833-cdfdea9e341b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fab1fde5-588c-4fe8-889c-cb7f31342759}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {212c033b-0c3b-4161-bdcb-0759c3ec5ad3}, !- Inlet Node Name
  {28d3365a-16a9-4310-8bee-4fca2d715a2c}; !- Outlet Node Name

OS:Node,
  {2c5fc08e-8898-4aab-b2d6-6464b5ceceee}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {6b128a0e-4a9d-4544-8689-eb0115d8625d}, !- Inlet Port
  {212c033b-0c3b-4161-bdcb-0759c3ec5ad3}; !- Outlet Port

OS:Connection,
  {6b128a0e-4a9d-4544-8689-eb0115d8625d}, !- Handle
  {3bfc5a44-dfd2-46e1-93ca-8d9a5c3de35f}, !- Source Object
  4,                                      !- Outlet Port
  {2c5fc08e-8898-4aab-b2d6-6464b5ceceee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b8c1809-37d4-43cf-930a-3fec2e062aa4}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {28d3365a-16a9-4310-8bee-4fca2d715a2c}, !- Inlet Port
  {9f3b6957-c70f-4628-91f9-d59f662a341a}; !- Outlet Port

OS:Connection,
  {212c033b-0c3b-4161-bdcb-0759c3ec5ad3}, !- Handle
  {2c5fc08e-8898-4aab-b2d6-6464b5ceceee}, !- Source Object
  3,                                      !- Outlet Port
  {fab1fde5-588c-4fe8-889c-cb7f31342759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28d3365a-16a9-4310-8bee-4fca2d715a2c}, !- Handle
  {fab1fde5-588c-4fe8-889c-cb7f31342759}, !- Source Object
  3,                                      !- Outlet Port
  {2b8c1809-37d4-43cf-930a-3fec2e062aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f3b6957-c70f-4628-91f9-d59f662a341a}, !- Handle
  {2b8c1809-37d4-43cf-930a-3fec2e062aa4}, !- Source Object
  3,                                      !- Outlet Port
  {2106cc6f-3665-456a-8bbb-b76b1847fa32}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9a073b1b-7415-463c-a65c-1166107c2e8f}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {4ff2b2e7-d1e6-4e54-8826-88968f1e9daa}, !- Inlet Node Name
  {dc728ce6-edf9-478b-9085-c90fa12836a9}; !- Outlet Node Name

OS:Node,
  {eaf11378-31ae-4bd6-89f5-45afca41f563}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {dc728ce6-edf9-478b-9085-c90fa12836a9}, !- Inlet Port
  {1b2eaeab-c370-487c-9793-ab7fdf1d8693}; !- Outlet Port

OS:Connection,
  {4ff2b2e7-d1e6-4e54-8826-88968f1e9daa}, !- Handle
  {5a66bed6-0006-4cb7-af8f-8172a20684b7}, !- Source Object
  3,                                      !- Outlet Port
  {9a073b1b-7415-463c-a65c-1166107c2e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc728ce6-edf9-478b-9085-c90fa12836a9}, !- Handle
  {9a073b1b-7415-463c-a65c-1166107c2e8f}, !- Source Object
  3,                                      !- Outlet Port
  {eaf11378-31ae-4bd6-89f5-45afca41f563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b2eaeab-c370-487c-9793-ab7fdf1d8693}, !- Handle
  {eaf11378-31ae-4bd6-89f5-45afca41f563}, !- Source Object
  3,                                      !- Outlet Port
  {3f504dcf-a0ef-41d6-9ba9-3b5efa72ef80}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a21cea0f-7ef4-45ad-b830-49526463acea}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {5d89b49f-5b72-41c6-b1e1-e686deb26eee}, !- Inlet Node Name
  {f78e9920-f0e2-4ec7-906f-4be27af6872c}; !- Outlet Node Name

OS:Node,
  {2f368a11-ce35-4bb9-8b2a-50864ba3727f}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {11e1a6be-3621-479d-acf9-77e8938c5d17}, !- Inlet Port
  {5d89b49f-5b72-41c6-b1e1-e686deb26eee}; !- Outlet Port

OS:Connection,
  {11e1a6be-3621-479d-acf9-77e8938c5d17}, !- Handle
  {2106cc6f-3665-456a-8bbb-b76b1847fa32}, !- Source Object
  2,                                      !- Outlet Port
  {2f368a11-ce35-4bb9-8b2a-50864ba3727f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d89b49f-5b72-41c6-b1e1-e686deb26eee}, !- Handle
  {2f368a11-ce35-4bb9-8b2a-50864ba3727f}, !- Source Object
  3,                                      !- Outlet Port
  {a21cea0f-7ef4-45ad-b830-49526463acea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f78e9920-f0e2-4ec7-906f-4be27af6872c}, !- Handle
  {a21cea0f-7ef4-45ad-b830-49526463acea}, !- Source Object
  3,                                      !- Outlet Port
  {bfaa284d-7f69-4bf4-84e4-8b1922f7a2b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {729de046-a22b-48de-8a0a-a480b51219f9}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {85db48a3-21ec-4357-8d9f-7594b6c8a501}, !- Inlet Node Name
  {ea58e4c1-5c55-47b0-831e-566632631b46}; !- Outlet Node Name

OS:Node,
  {d845b227-44a0-47a2-a6b2-9b5d9392e328}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {ea58e4c1-5c55-47b0-831e-566632631b46}, !- Inlet Port
  {aeee2b4f-6202-4402-bb8a-6a39d9ff187d}; !- Outlet Port

OS:Connection,
  {85db48a3-21ec-4357-8d9f-7594b6c8a501}, !- Handle
  {50c553e4-4a6a-4131-a90e-b819d898b31c}, !- Source Object
  3,                                      !- Outlet Port
  {729de046-a22b-48de-8a0a-a480b51219f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea58e4c1-5c55-47b0-831e-566632631b46}, !- Handle
  {729de046-a22b-48de-8a0a-a480b51219f9}, !- Source Object
  3,                                      !- Outlet Port
  {d845b227-44a0-47a2-a6b2-9b5d9392e328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeee2b4f-6202-4402-bb8a-6a39d9ff187d}, !- Handle
  {d845b227-44a0-47a2-a6b2-9b5d9392e328}, !- Source Object
  3,                                      !- Outlet Port
  {4aa75ab1-14ec-4b53-b898-6f829e1bb33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3a9796a6-3240-4623-b8b3-eeb960b66eae}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {b9d74295-8190-4060-89c3-aa7e6fb0b06c}, !- Inlet Node Name
  {c2af2a8d-9263-461d-a597-cc2872f1ce5a}; !- Outlet Node Name

OS:Node,
  {ce1a6b81-25b4-4e00-8684-4e9f88d5a6cc}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {9de2e663-1572-4218-b298-438931d563e7}, !- Inlet Port
  {b9d74295-8190-4060-89c3-aa7e6fb0b06c}; !- Outlet Port

OS:Connection,
  {9de2e663-1572-4218-b298-438931d563e7}, !- Handle
  {3f504dcf-a0ef-41d6-9ba9-3b5efa72ef80}, !- Source Object
  2,                                      !- Outlet Port
  {ce1a6b81-25b4-4e00-8684-4e9f88d5a6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9d74295-8190-4060-89c3-aa7e6fb0b06c}, !- Handle
  {ce1a6b81-25b4-4e00-8684-4e9f88d5a6cc}, !- Source Object
  3,                                      !- Outlet Port
  {3a9796a6-3240-4623-b8b3-eeb960b66eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2af2a8d-9263-461d-a597-cc2872f1ce5a}, !- Handle
  {3a9796a6-3240-4623-b8b3-eeb960b66eae}, !- Source Object
  3,                                      !- Outlet Port
  {5d1f0645-41f3-424d-8ff2-fc140050f568}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {948c2a86-a4dc-41f0-b143-4964c745e6d5}, !- Handle
  5 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {9ddf857f-8709-4130-a397-76c797f59a55}, !- Availability Schedule
  {97304dd6-3b9a-425c-9aa9-a0b6b6b0a035}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {25c0b14f-1e16-4279-89fc-6459762a92ac}, !- Supply Side Inlet Node Name
  {cb3336d0-8902-4ced-aeb6-fd63da182c15}, !- Demand Side Outlet Node Name
  {31871e7f-98ef-41cb-9587-d542a6ccc4ff}, !- Demand Side Inlet Node A
  {8dba2e72-3f53-4572-86f3-daaa85a7c977}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1bb1b7c1-1a4b-46e5-ab6d-cdf3b37987fc}, !- Demand Mixer Name
  {e0567f08-50ce-4f8a-9c5c-921fa6238124}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8025fffa-f2b8-440f-9e95-bcd963ed251f}, !- Handle
  5 Zone DOAS Supply Inlet Node,          !- Name
  {25c0b14f-1e16-4279-89fc-6459762a92ac}, !- Inlet Port
  {d6369e42-91d9-4bfd-80d8-71564f0a6dd1}; !- Outlet Port

OS:Node,
  {3043aeaf-24aa-4026-b1bc-c37b08bd3dc6}, !- Handle
  5 Zone DOAS Supply Outlet Node,         !- Name
  {aacb59d8-3be6-48e5-a7af-214baf7ee651}, !- Inlet Port
  {8dba2e72-3f53-4572-86f3-daaa85a7c977}; !- Outlet Port

OS:Connection,
  {25c0b14f-1e16-4279-89fc-6459762a92ac}, !- Handle
  {948c2a86-a4dc-41f0-b143-4964c745e6d5}, !- Source Object
  9,                                      !- Outlet Port
  {8025fffa-f2b8-440f-9e95-bcd963ed251f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dba2e72-3f53-4572-86f3-daaa85a7c977}, !- Handle
  {3043aeaf-24aa-4026-b1bc-c37b08bd3dc6}, !- Source Object
  3,                                      !- Outlet Port
  {948c2a86-a4dc-41f0-b143-4964c745e6d5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f6baff48-1b53-4cec-9be4-abb8da46f1e7}, !- Handle
  5 Zone DOAS Demand Inlet Node,          !- Name
  {31871e7f-98ef-41cb-9587-d542a6ccc4ff}, !- Inlet Port
  {e6230127-c8e2-4b4f-a390-13ee7d45d388}; !- Outlet Port

OS:Node,
  {a694772e-5625-4913-98ac-e758b310b2d8}, !- Handle
  5 Zone DOAS Demand Outlet Node,         !- Name
  {3c9d3de6-f3ca-49e8-90cd-13ed9ee7b959}, !- Inlet Port
  {cb3336d0-8902-4ced-aeb6-fd63da182c15}; !- Outlet Port

OS:Node,
  {07825749-d40f-4411-a753-bebcc448f441}, !- Handle
  Perimeter_ZN_1 ZN Air Terminal Outlet Air Node, !- Name
  {f2ec1cfb-12af-4e99-ae81-3bd457eb92b0}, !- Inlet Port
  {cf30b062-86d1-4f82-8dd5-fe2081648a96}; !- Outlet Port

OS:Connection,
  {31871e7f-98ef-41cb-9587-d542a6ccc4ff}, !- Handle
  {948c2a86-a4dc-41f0-b143-4964c745e6d5}, !- Source Object
  11,                                     !- Outlet Port
  {f6baff48-1b53-4cec-9be4-abb8da46f1e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb3336d0-8902-4ced-aeb6-fd63da182c15}, !- Handle
  {a694772e-5625-4913-98ac-e758b310b2d8}, !- Source Object
  3,                                      !- Outlet Port
  {948c2a86-a4dc-41f0-b143-4964c745e6d5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e0567f08-50ce-4f8a-9c5c-921fa6238124}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {e6230127-c8e2-4b4f-a390-13ee7d45d388}, !- Inlet Node Name
  {92528671-1b57-4dbb-9114-0ce6509992bc}, !- Outlet Node Name 1
  {d183c21f-84e8-4ae6-8b5a-837ab46b0342}, !- Outlet Node Name 2
  {434747ee-6155-4b3a-a6d4-f97a1196fe03}, !- Outlet Node Name 3
  {6f8a9ca4-3b69-4aac-af61-50ea0a767cd6}, !- Outlet Node Name 4
  {30e6b8ff-41b7-4dc7-84e4-737d35e41ba6}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {1bb1b7c1-1a4b-46e5-ab6d-cdf3b37987fc}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {3c9d3de6-f3ca-49e8-90cd-13ed9ee7b959}, !- Outlet Node Name
  {73cc0101-3a22-418c-b60f-dcbd2a342087}, !- Inlet Node Name 1
  {0ec7af85-e58a-406e-9274-3405c35d94fa}, !- Inlet Node Name 2
  {b537e0fc-2793-40bd-8fb2-307da306d1a1}, !- Inlet Node Name 3
  {553b2c83-bcdb-4c22-b125-1a5ee723539c}, !- Inlet Node Name 4
  {01b01cf3-e8a2-4725-9920-327d4d0f1b0b}; !- Inlet Node Name 5

OS:Connection,
  {e6230127-c8e2-4b4f-a390-13ee7d45d388}, !- Handle
  {f6baff48-1b53-4cec-9be4-abb8da46f1e7}, !- Source Object
  3,                                      !- Outlet Port
  {e0567f08-50ce-4f8a-9c5c-921fa6238124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c9d3de6-f3ca-49e8-90cd-13ed9ee7b959}, !- Handle
  {1bb1b7c1-1a4b-46e5-ab6d-cdf3b37987fc}, !- Source Object
  2,                                      !- Outlet Port
  {a694772e-5625-4913-98ac-e758b310b2d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {03df94a0-10aa-4377-b89e-89b274ac85ea}, !- Handle
  {948c2a86-a4dc-41f0-b143-4964c745e6d5}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {97304dd6-3b9a-425c-9aa9-a0b6b6b0a035}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {f6ffeca0-7543-4910-9738-5bbd6e85bc8f}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {e9840e1d-d81a-44c0-9a08-219250f4bda6}, !- Handle
  DOAS Supply Fan,                        !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {eb7514d5-a775-4bcd-bfdf-3b11d08375b3}, !- Air Inlet Node Name
  {aacb59d8-3be6-48e5-a7af-214baf7ee651}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {aacb59d8-3be6-48e5-a7af-214baf7ee651}, !- Handle
  {e9840e1d-d81a-44c0-9a08-219250f4bda6}, !- Source Object
  17,                                     !- Outlet Port
  {3043aeaf-24aa-4026-b1bc-c37b08bd3dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {057d5c91-4af7-4b08-bc14-62ff1da1afa4}, !- Handle
  5 Zone DOAS Htg Coil,                   !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {90869480-2332-415b-83e7-cacf780ccfef}, !- Water Inlet Node Name
  {52244b76-277a-419a-b7e9-99658e361d1d}, !- Water Outlet Node Name
  {43a6e367-ca52-43c1-ad99-49d05555bb56}, !- Air Inlet Node Name
  {aaf3cb51-0000-4a46-88d1-3daf66e32c63}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b08a10f0-5c42-4789-aeb4-9153675b7da0}, !- Handle
  5 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {c5117e59-c340-41f6-a07a-5a65bca5c830}, !- Inlet Port
  {90869480-2332-415b-83e7-cacf780ccfef}; !- Outlet Port

OS:Connection,
  {c5117e59-c340-41f6-a07a-5a65bca5c830}, !- Handle
  {ffd78f8f-a0e4-4983-9e18-e04080f7a345}, !- Source Object
  4,                                      !- Outlet Port
  {b08a10f0-5c42-4789-aeb4-9153675b7da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8496177b-3e13-4943-9d88-c837b4f26f0e}, !- Handle
  5 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {52244b76-277a-419a-b7e9-99658e361d1d}, !- Inlet Port
  {1159d56f-3afc-429f-acf6-92cefd500f00}; !- Outlet Port

OS:Connection,
  {90869480-2332-415b-83e7-cacf780ccfef}, !- Handle
  {b08a10f0-5c42-4789-aeb4-9153675b7da0}, !- Source Object
  3,                                      !- Outlet Port
  {057d5c91-4af7-4b08-bc14-62ff1da1afa4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {52244b76-277a-419a-b7e9-99658e361d1d}, !- Handle
  {057d5c91-4af7-4b08-bc14-62ff1da1afa4}, !- Source Object
  6,                                      !- Outlet Port
  {8496177b-3e13-4943-9d88-c837b4f26f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1159d56f-3afc-429f-acf6-92cefd500f00}, !- Handle
  {8496177b-3e13-4943-9d88-c837b4f26f0e}, !- Source Object
  3,                                      !- Outlet Port
  {2c04ebd4-03d6-4e69-96a6-94c5de035e36}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b9d0a99b-b69b-4d67-bb70-0fd29418c1cd}, !- Handle
  5 Zone DOAS Htg Coil Controller,        !- Name
  {057d5c91-4af7-4b08-bc14-62ff1da1afa4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4032c91b-df7a-4e99-869f-b5db4bcab60b}, !- Handle
  5 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {aaf3cb51-0000-4a46-88d1-3daf66e32c63}, !- Inlet Port
  {eb7514d5-a775-4bcd-bfdf-3b11d08375b3}; !- Outlet Port

OS:Connection,
  {aaf3cb51-0000-4a46-88d1-3daf66e32c63}, !- Handle
  {057d5c91-4af7-4b08-bc14-62ff1da1afa4}, !- Source Object
  8,                                      !- Outlet Port
  {4032c91b-df7a-4e99-869f-b5db4bcab60b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb7514d5-a775-4bcd-bfdf-3b11d08375b3}, !- Handle
  {4032c91b-df7a-4e99-869f-b5db4bcab60b}, !- Source Object
  3,                                      !- Outlet Port
  {e9840e1d-d81a-44c0-9a08-219250f4bda6}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {ea32238e-2024-47e7-bfaf-e3b3933ab810}, !- Handle
  5 Zone DOAS Clg Coil,                   !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3612ef56-f6e8-4632-ab6d-bb923faaa63e}, !- Water Inlet Node Name
  {5d4e597b-9a1d-4c63-90be-07591a04e4be}, !- Water Outlet Node Name
  {71911fea-fbf7-4db0-9500-1c5e468e40ac}, !- Air Inlet Node Name
  {0f3b32f7-2334-44c0-9794-d484363a8264}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7b098727-adc2-4ef0-be11-627d31652a9f}, !- Handle
  5 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {e2e67cd9-1c5a-4986-aea3-a7b745721eeb}, !- Inlet Port
  {3612ef56-f6e8-4632-ab6d-bb923faaa63e}; !- Outlet Port

OS:Connection,
  {e2e67cd9-1c5a-4986-aea3-a7b745721eeb}, !- Handle
  {cc5a1b0b-f7a9-4f97-9d88-9991f9ba632c}, !- Source Object
  4,                                      !- Outlet Port
  {7b098727-adc2-4ef0-be11-627d31652a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1214341d-d898-4ea1-8a96-31132cf1ad9b}, !- Handle
  5 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {5d4e597b-9a1d-4c63-90be-07591a04e4be}, !- Inlet Port
  {08c24efd-ee83-41e0-b6c2-7204cb7c7d6a}; !- Outlet Port

OS:Connection,
  {3612ef56-f6e8-4632-ab6d-bb923faaa63e}, !- Handle
  {7b098727-adc2-4ef0-be11-627d31652a9f}, !- Source Object
  3,                                      !- Outlet Port
  {ea32238e-2024-47e7-bfaf-e3b3933ab810}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5d4e597b-9a1d-4c63-90be-07591a04e4be}, !- Handle
  {ea32238e-2024-47e7-bfaf-e3b3933ab810}, !- Source Object
  11,                                     !- Outlet Port
  {1214341d-d898-4ea1-8a96-31132cf1ad9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08c24efd-ee83-41e0-b6c2-7204cb7c7d6a}, !- Handle
  {1214341d-d898-4ea1-8a96-31132cf1ad9b}, !- Source Object
  3,                                      !- Outlet Port
  {3f504dcf-a0ef-41d6-9ba9-3b5efa72ef80}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {24998838-31ec-47d2-a7a0-02dd804c019d}, !- Handle
  5 Zone DOAS Clg Coil Controller,        !- Name
  {ea32238e-2024-47e7-bfaf-e3b3933ab810}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {5185715f-bfc9-4450-b363-f123ac7693c5}, !- Handle
  5 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {0f3b32f7-2334-44c0-9794-d484363a8264}, !- Inlet Port
  {43a6e367-ca52-43c1-ad99-49d05555bb56}; !- Outlet Port

OS:Connection,
  {0f3b32f7-2334-44c0-9794-d484363a8264}, !- Handle
  {ea32238e-2024-47e7-bfaf-e3b3933ab810}, !- Source Object
  13,                                     !- Outlet Port
  {5185715f-bfc9-4450-b363-f123ac7693c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43a6e367-ca52-43c1-ad99-49d05555bb56}, !- Handle
  {5185715f-bfc9-4450-b363-f123ac7693c5}, !- Source Object
  3,                                      !- Outlet Port
  {057d5c91-4af7-4b08-bc14-62ff1da1afa4}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f4630b72-f488-415d-996f-d94efaf3e784}, !- Handle
  5 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Minimum Outdoor Air Schedule Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6f840313-24d4-4726-94ff-2f3d192b6ccd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6f840313-24d4-4726-94ff-2f3d192b6ccd}, !- Handle
  5 Zone DOAS Mechanical Ventilation Controller, !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {44cb9293-eee3-44e3-9065-929ce508bbab}, !- Handle
  5 Zone DOAS OA System,                  !- Name
  {f4630b72-f488-415d-996f-d94efaf3e784}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {32e47353-36e4-4e14-91cb-2c8638b1bcdd}, !- Mixed Air Node Name
  {29caab75-abce-41ba-890c-0599cdd03886}, !- Outdoor Air Stream Node Name
  {3427a363-2fb5-4fe5-8841-f71be4e5602c}, !- Relief Air Stream Node Name
  {eaa86450-cb54-41ab-9ebe-32c02876f6dd}; !- Return Air Stream Node Name

OS:Node,
  {cbdd470a-f5e5-451d-8f4a-190c81f47ffc}, !- Handle
  5 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {29caab75-abce-41ba-890c-0599cdd03886}; !- Outlet Port

OS:Connection,
  {29caab75-abce-41ba-890c-0599cdd03886}, !- Handle
  {cbdd470a-f5e5-451d-8f4a-190c81f47ffc}, !- Source Object
  3,                                      !- Outlet Port
  {44cb9293-eee3-44e3-9065-929ce508bbab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2900de83-720c-40ec-bba1-9fdbf1e6561e}, !- Handle
  5 Zone DOAS Relief Air Node,            !- Name
  {3427a363-2fb5-4fe5-8841-f71be4e5602c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3427a363-2fb5-4fe5-8841-f71be4e5602c}, !- Handle
  {44cb9293-eee3-44e3-9065-929ce508bbab}, !- Source Object
  7,                                      !- Outlet Port
  {2900de83-720c-40ec-bba1-9fdbf1e6561e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16210e2a-40aa-4fc6-bacd-e95706e3f863}, !- Handle
  5 Zone DOAS Mixed Air Node,             !- Name
  {32e47353-36e4-4e14-91cb-2c8638b1bcdd}, !- Inlet Port
  {71911fea-fbf7-4db0-9500-1c5e468e40ac}; !- Outlet Port

OS:Connection,
  {32e47353-36e4-4e14-91cb-2c8638b1bcdd}, !- Handle
  {44cb9293-eee3-44e3-9065-929ce508bbab}, !- Source Object
  5,                                      !- Outlet Port
  {16210e2a-40aa-4fc6-bacd-e95706e3f863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71911fea-fbf7-4db0-9500-1c5e468e40ac}, !- Handle
  {16210e2a-40aa-4fc6-bacd-e95706e3f863}, !- Source Object
  3,                                      !- Outlet Port
  {ea32238e-2024-47e7-bfaf-e3b3933ab810}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {782986e9-ea57-4380-82a0-af8919d956ff}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  373.633365,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {d6369e42-91d9-4bfd-80d8-71564f0a6dd1}, !- Air Inlet Node Name
  {85cfb24c-74d4-40bd-aeac-239cea1dbfe1}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {722fd6c6-1972-431b-a48e-fe0812732221}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {85cfb24c-74d4-40bd-aeac-239cea1dbfe1}, !- Inlet Port
  {eaa86450-cb54-41ab-9ebe-32c02876f6dd}; !- Outlet Port

OS:Connection,
  {d6369e42-91d9-4bfd-80d8-71564f0a6dd1}, !- Handle
  {8025fffa-f2b8-440f-9e95-bcd963ed251f}, !- Source Object
  3,                                      !- Outlet Port
  {782986e9-ea57-4380-82a0-af8919d956ff}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {85cfb24c-74d4-40bd-aeac-239cea1dbfe1}, !- Handle
  {782986e9-ea57-4380-82a0-af8919d956ff}, !- Source Object
  17,                                     !- Outlet Port
  {722fd6c6-1972-431b-a48e-fe0812732221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaa86450-cb54-41ab-9ebe-32c02876f6dd}, !- Handle
  {722fd6c6-1972-431b-a48e-fe0812732221}, !- Source Object
  3,                                      !- Outlet Port
  {44cb9293-eee3-44e3-9065-929ce508bbab}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {e1270ee4-d3b1-49fb-b693-5599ba615e9d}, !- Handle
  5 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {3043aeaf-24aa-4026-b1bc-c37b08bd3dc6}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {f6ffeca0-7543-4910-9738-5bbd6e85bc8f}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8838367b-2b5c-4696-a4c1-3da4cacec496}, !- Control Zone or Zone List Name
  {919b0064-fb4f-43a0-9cd6-a9eadf06d331}, !- Cooling Control Zone or Zone List Name
  {c4bb645b-6970-4523-bc70-0763ac0ed290}, !- Heating Control Zone or Zone List Name
  {787517d9-9d94-4d9c-b276-3d855aebd516}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8838367b-2b5c-4696-a4c1-3da4cacec496}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {919b0064-fb4f-43a0-9cd6-a9eadf06d331}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c4bb645b-6970-4523-bc70-0763ac0ed290}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {787517d9-9d94-4d9c-b276-3d855aebd516}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {f3e7f416-9c3d-4fac-91b4-3bd10a848e6a}, !- Handle
  Perimeter_ZN_1 ZN Air Terminal,         !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  {f2ec1cfb-12af-4e99-ae81-3bd457eb92b0}, !- Air Outlet Node Name
  {d34adb15-46d0-43fb-ad7b-f243d4d6ddf9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {4b72dee7-69e4-4e18-bfea-32a5eb42574c}, !- Handle
  Perimeter_ZN_1 ZN Return Air Node,      !- Name
  {9b7d8543-5e6f-4dd2-aeb6-157bdd912c1f}, !- Inlet Port
  {73cc0101-3a22-418c-b60f-dcbd2a342087}; !- Outlet Port

OS:Connection,
  {cf30b062-86d1-4f82-8dd5-fe2081648a96}, !- Handle
  {07825749-d40f-4411-a753-bebcc448f441}, !- Source Object
  3,                                      !- Outlet Port
  {4f010a68-597a-4842-846d-b113ff1457fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b7d8543-5e6f-4dd2-aeb6-157bdd912c1f}, !- Handle
  {1d815b03-7184-4436-a5f5-ec6f91060342}, !- Source Object
  2,                                      !- Outlet Port
  {4b72dee7-69e4-4e18-bfea-32a5eb42574c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73cc0101-3a22-418c-b60f-dcbd2a342087}, !- Handle
  {4b72dee7-69e4-4e18-bfea-32a5eb42574c}, !- Source Object
  3,                                      !- Outlet Port
  {1bb1b7c1-1a4b-46e5-ab6d-cdf3b37987fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f987aa7f-dce6-49fb-8b69-ef8a90f06bee}, !- Handle
  Perimeter_ZN_1 ZN Air Terminal Inlet Air Node, !- Name
  {92528671-1b57-4dbb-9114-0ce6509992bc}, !- Inlet Port
  {d34adb15-46d0-43fb-ad7b-f243d4d6ddf9}; !- Outlet Port

OS:Connection,
  {92528671-1b57-4dbb-9114-0ce6509992bc}, !- Handle
  {e0567f08-50ce-4f8a-9c5c-921fa6238124}, !- Source Object
  3,                                      !- Outlet Port
  {f987aa7f-dce6-49fb-8b69-ef8a90f06bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d34adb15-46d0-43fb-ad7b-f243d4d6ddf9}, !- Handle
  {f987aa7f-dce6-49fb-8b69-ef8a90f06bee}, !- Source Object
  3,                                      !- Outlet Port
  {f3e7f416-9c3d-4fac-91b4-3bd10a848e6a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f2ec1cfb-12af-4e99-ae81-3bd457eb92b0}, !- Handle
  {f3e7f416-9c3d-4fac-91b4-3bd10a848e6a}, !- Source Object
  3,                                      !- Outlet Port
  {07825749-d40f-4411-a753-bebcc448f441}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2c1a7973-4967-43bd-8b51-b16bde2ffca5}, !- Handle
  Schedule Constant 1,                    !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {09769734-aed5-43d0-b17e-ea1f40606ece}, !- Handle
  Schedule Constant 2,                    !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {6d71d223-6f98-48d0-bb41-b20497fd3df6}, !- Handle
  Core_ZN ZN Air Terminal,                !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  {acc4a5cf-6617-4267-b5ba-df123fb5425c}, !- Air Outlet Node Name
  {166d818b-0353-4130-b7e9-8887efd8b7cd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {00804f19-4073-4860-82f8-ca7d74d006b3}, !- Handle
  Core_ZN ZN Air Terminal Outlet Air Node, !- Name
  {acc4a5cf-6617-4267-b5ba-df123fb5425c}, !- Inlet Port
  {84873547-7051-4f06-b5e2-77e5b139f404}; !- Outlet Port

OS:Node,
  {c6f73398-07d3-41ff-b497-73274e28f4a8}, !- Handle
  Core_ZN ZN Return Air Node,             !- Name
  {cc881a20-685f-4ac4-bb4e-784456496265}, !- Inlet Port
  {0ec7af85-e58a-406e-9274-3405c35d94fa}; !- Outlet Port

OS:Connection,
  {84873547-7051-4f06-b5e2-77e5b139f404}, !- Handle
  {00804f19-4073-4860-82f8-ca7d74d006b3}, !- Source Object
  3,                                      !- Outlet Port
  {d2032f54-b781-4b4e-a5fd-b1862538e2f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc881a20-685f-4ac4-bb4e-784456496265}, !- Handle
  {b39f6451-adfa-4f15-b3b6-4b2688cea10b}, !- Source Object
  2,                                      !- Outlet Port
  {c6f73398-07d3-41ff-b497-73274e28f4a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ec7af85-e58a-406e-9274-3405c35d94fa}, !- Handle
  {c6f73398-07d3-41ff-b497-73274e28f4a8}, !- Source Object
  3,                                      !- Outlet Port
  {1bb1b7c1-1a4b-46e5-ab6d-cdf3b37987fc}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1f08b277-9309-49c9-8e70-df2ef1444cc7}, !- Handle
  Core_ZN ZN Air Terminal Inlet Air Node, !- Name
  {d183c21f-84e8-4ae6-8b5a-837ab46b0342}, !- Inlet Port
  {166d818b-0353-4130-b7e9-8887efd8b7cd}; !- Outlet Port

OS:Connection,
  {d183c21f-84e8-4ae6-8b5a-837ab46b0342}, !- Handle
  {e0567f08-50ce-4f8a-9c5c-921fa6238124}, !- Source Object
  4,                                      !- Outlet Port
  {1f08b277-9309-49c9-8e70-df2ef1444cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {166d818b-0353-4130-b7e9-8887efd8b7cd}, !- Handle
  {1f08b277-9309-49c9-8e70-df2ef1444cc7}, !- Source Object
  3,                                      !- Outlet Port
  {6d71d223-6f98-48d0-bb41-b20497fd3df6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {acc4a5cf-6617-4267-b5ba-df123fb5425c}, !- Handle
  {6d71d223-6f98-48d0-bb41-b20497fd3df6}, !- Source Object
  3,                                      !- Outlet Port
  {00804f19-4073-4860-82f8-ca7d74d006b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ce6803f1-ed9e-461d-8319-608a89d88c4b}, !- Handle
  Schedule Constant 3,                    !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0e13e391-40f7-42cf-a24f-947ed3ae13b2}, !- Handle
  Schedule Constant 4,                    !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {05c633f8-f9e1-43f6-9c9d-cb43653e8d11}, !- Handle
  Perimeter_ZN_4 ZN Air Terminal,         !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  {8656a117-0c45-428d-9f33-b5d5fe5eeeed}, !- Air Outlet Node Name
  {8558bc92-f220-4604-b447-2204b9d2b487}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {86faf73b-4db0-4793-829c-3ea440fa36ea}, !- Handle
  Perimeter_ZN_4 ZN Air Terminal Outlet Air Node, !- Name
  {8656a117-0c45-428d-9f33-b5d5fe5eeeed}, !- Inlet Port
  {e6c0722d-e0bd-4f71-8646-394c0051368b}; !- Outlet Port

OS:Node,
  {3b062bb8-d08a-4944-b3f5-5ec24bbdc77e}, !- Handle
  Perimeter_ZN_4 ZN Return Air Node,      !- Name
  {2f6c1ad2-1183-43ea-a98d-1c65b984326d}, !- Inlet Port
  {b537e0fc-2793-40bd-8fb2-307da306d1a1}; !- Outlet Port

OS:Connection,
  {e6c0722d-e0bd-4f71-8646-394c0051368b}, !- Handle
  {86faf73b-4db0-4793-829c-3ea440fa36ea}, !- Source Object
  3,                                      !- Outlet Port
  {8501773c-940c-4ff2-a3fe-f2650116c3b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f6c1ad2-1183-43ea-a98d-1c65b984326d}, !- Handle
  {d1eabe1a-a216-4f74-b95c-20a9c25831a5}, !- Source Object
  2,                                      !- Outlet Port
  {3b062bb8-d08a-4944-b3f5-5ec24bbdc77e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b537e0fc-2793-40bd-8fb2-307da306d1a1}, !- Handle
  {3b062bb8-d08a-4944-b3f5-5ec24bbdc77e}, !- Source Object
  3,                                      !- Outlet Port
  {1bb1b7c1-1a4b-46e5-ab6d-cdf3b37987fc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {725c8d5a-e04a-4474-a810-508803219887}, !- Handle
  Perimeter_ZN_4 ZN Air Terminal Inlet Air Node, !- Name
  {434747ee-6155-4b3a-a6d4-f97a1196fe03}, !- Inlet Port
  {8558bc92-f220-4604-b447-2204b9d2b487}; !- Outlet Port

OS:Connection,
  {434747ee-6155-4b3a-a6d4-f97a1196fe03}, !- Handle
  {e0567f08-50ce-4f8a-9c5c-921fa6238124}, !- Source Object
  5,                                      !- Outlet Port
  {725c8d5a-e04a-4474-a810-508803219887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8558bc92-f220-4604-b447-2204b9d2b487}, !- Handle
  {725c8d5a-e04a-4474-a810-508803219887}, !- Source Object
  3,                                      !- Outlet Port
  {05c633f8-f9e1-43f6-9c9d-cb43653e8d11}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8656a117-0c45-428d-9f33-b5d5fe5eeeed}, !- Handle
  {05c633f8-f9e1-43f6-9c9d-cb43653e8d11}, !- Source Object
  3,                                      !- Outlet Port
  {86faf73b-4db0-4793-829c-3ea440fa36ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0892018c-4e26-4012-8653-3a7d1feea0ec}, !- Handle
  Schedule Constant 5,                    !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f2f6d8eb-78a3-4812-9145-27445095c0cb}, !- Handle
  Schedule Constant 6,                    !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {3a3e4893-e620-4834-8add-7f5b6ad9dc4a}, !- Handle
  Perimeter_ZN_2 ZN Air Terminal,         !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  {2a236002-bb1b-4d44-a436-cd5421bc870d}, !- Air Outlet Node Name
  {98ce5d4b-53b8-49a2-8432-2c5204eadd2d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {cea6bf14-22a4-419e-b197-786c559d86f1}, !- Handle
  Perimeter_ZN_2 ZN Air Terminal Outlet Air Node, !- Name
  {2a236002-bb1b-4d44-a436-cd5421bc870d}, !- Inlet Port
  {2f7f50f5-e1e1-46e4-9d75-4bce25b5a194}; !- Outlet Port

OS:Node,
  {61a24cb1-8801-490a-91f3-fe003f14318d}, !- Handle
  Perimeter_ZN_2 ZN Return Air Node,      !- Name
  {22dab9b3-9ca4-40e9-a5ba-33e29aaa5a39}, !- Inlet Port
  {553b2c83-bcdb-4c22-b125-1a5ee723539c}; !- Outlet Port

OS:Connection,
  {2f7f50f5-e1e1-46e4-9d75-4bce25b5a194}, !- Handle
  {cea6bf14-22a4-419e-b197-786c559d86f1}, !- Source Object
  3,                                      !- Outlet Port
  {82317c37-268c-4d13-b156-256adecfe6bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22dab9b3-9ca4-40e9-a5ba-33e29aaa5a39}, !- Handle
  {8c5620e1-70ee-4fb1-8206-11d89a47f4fb}, !- Source Object
  2,                                      !- Outlet Port
  {61a24cb1-8801-490a-91f3-fe003f14318d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {553b2c83-bcdb-4c22-b125-1a5ee723539c}, !- Handle
  {61a24cb1-8801-490a-91f3-fe003f14318d}, !- Source Object
  3,                                      !- Outlet Port
  {1bb1b7c1-1a4b-46e5-ab6d-cdf3b37987fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {892db272-8cd0-480f-8fbb-0467e8ef209d}, !- Handle
  Perimeter_ZN_2 ZN Air Terminal Inlet Air Node, !- Name
  {6f8a9ca4-3b69-4aac-af61-50ea0a767cd6}, !- Inlet Port
  {98ce5d4b-53b8-49a2-8432-2c5204eadd2d}; !- Outlet Port

OS:Connection,
  {6f8a9ca4-3b69-4aac-af61-50ea0a767cd6}, !- Handle
  {e0567f08-50ce-4f8a-9c5c-921fa6238124}, !- Source Object
  6,                                      !- Outlet Port
  {892db272-8cd0-480f-8fbb-0467e8ef209d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98ce5d4b-53b8-49a2-8432-2c5204eadd2d}, !- Handle
  {892db272-8cd0-480f-8fbb-0467e8ef209d}, !- Source Object
  3,                                      !- Outlet Port
  {3a3e4893-e620-4834-8add-7f5b6ad9dc4a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2a236002-bb1b-4d44-a436-cd5421bc870d}, !- Handle
  {3a3e4893-e620-4834-8add-7f5b6ad9dc4a}, !- Source Object
  3,                                      !- Outlet Port
  {cea6bf14-22a4-419e-b197-786c559d86f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {938ee596-2337-454b-9572-769ad21d28b0}, !- Handle
  Schedule Constant 7,                    !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {670d7fa1-f066-4d02-93c5-b62048254d7d}, !- Handle
  Schedule Constant 8,                    !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {21dd4e0b-da4c-45d4-81fd-e96fe69eaf74}, !- Handle
  Perimeter_ZN_3 ZN Air Terminal,         !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  {22bc8a83-caed-49a4-bf12-0ee501156a30}, !- Air Outlet Node Name
  {d0338015-74a6-4056-ba55-689d44b9d6be}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {9a46ef36-20c6-4c8c-b11c-b4f3d0fe4b48}, !- Handle
  Perimeter_ZN_3 ZN Air Terminal Outlet Air Node, !- Name
  {22bc8a83-caed-49a4-bf12-0ee501156a30}, !- Inlet Port
  {7811406a-1f86-4e59-ab66-d1cd4b58d81f}; !- Outlet Port

OS:Node,
  {75b6b6bd-efb7-4194-8cce-82d1cb25323c}, !- Handle
  Perimeter_ZN_3 ZN Return Air Node,      !- Name
  {c0b8df45-6d97-4a10-84e2-78c19a8cec11}, !- Inlet Port
  {01b01cf3-e8a2-4725-9920-327d4d0f1b0b}; !- Outlet Port

OS:Connection,
  {7811406a-1f86-4e59-ab66-d1cd4b58d81f}, !- Handle
  {9a46ef36-20c6-4c8c-b11c-b4f3d0fe4b48}, !- Source Object
  3,                                      !- Outlet Port
  {3e4fe6cf-4cd5-418c-9b8d-5339e9227080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b8df45-6d97-4a10-84e2-78c19a8cec11}, !- Handle
  {1e095524-25a6-4cca-beda-93f846b4fc78}, !- Source Object
  2,                                      !- Outlet Port
  {75b6b6bd-efb7-4194-8cce-82d1cb25323c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b01cf3-e8a2-4725-9920-327d4d0f1b0b}, !- Handle
  {75b6b6bd-efb7-4194-8cce-82d1cb25323c}, !- Source Object
  3,                                      !- Outlet Port
  {1bb1b7c1-1a4b-46e5-ab6d-cdf3b37987fc}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {0ac1e2e5-2b7e-4c3d-90d0-c728d3b40073}, !- Handle
  Perimeter_ZN_3 ZN Air Terminal Inlet Air Node, !- Name
  {30e6b8ff-41b7-4dc7-84e4-737d35e41ba6}, !- Inlet Port
  {d0338015-74a6-4056-ba55-689d44b9d6be}; !- Outlet Port

OS:Connection,
  {30e6b8ff-41b7-4dc7-84e4-737d35e41ba6}, !- Handle
  {e0567f08-50ce-4f8a-9c5c-921fa6238124}, !- Source Object
  7,                                      !- Outlet Port
  {0ac1e2e5-2b7e-4c3d-90d0-c728d3b40073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0338015-74a6-4056-ba55-689d44b9d6be}, !- Handle
  {0ac1e2e5-2b7e-4c3d-90d0-c728d3b40073}, !- Source Object
  3,                                      !- Outlet Port
  {21dd4e0b-da4c-45d4-81fd-e96fe69eaf74}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {22bc8a83-caed-49a4-bf12-0ee501156a30}, !- Handle
  {21dd4e0b-da4c-45d4-81fd-e96fe69eaf74}, !- Source Object
  3,                                      !- Outlet Port
  {9a46ef36-20c6-4c8c-b11c-b4f3d0fe4b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {15df86b2-97cf-4be3-9046-a738eba04d19}, !- Handle
  Schedule Constant 9,                    !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {cb120a52-9b48-428f-bd03-a421dee03907}, !- Handle
  Schedule Constant 10,                   !- Name
  {aeb30218-e111-4998-b268-5ea2b53c10b3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {7b76fd1a-954b-45df-b37d-cee01015ee09}, !- Handle
  Perimeter_ZN_1 ZN FCU Cooling Coil,     !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {faf3d527-f7f5-4d06-acc8-5051795d9289}, !- Water Inlet Node Name
  {efad8b42-dab3-4ec4-b1ac-3b1ca54a0d01}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7bf04662-8dea-403f-8333-3aa39f0a2f47}, !- Handle
  Perimeter_ZN_1 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {2e6efde0-52f6-4051-94f0-8ec5cb2c44e8}, !- Inlet Port
  {faf3d527-f7f5-4d06-acc8-5051795d9289}; !- Outlet Port

OS:Connection,
  {2e6efde0-52f6-4051-94f0-8ec5cb2c44e8}, !- Handle
  {cc5a1b0b-f7a9-4f97-9d88-9991f9ba632c}, !- Source Object
  5,                                      !- Outlet Port
  {7bf04662-8dea-403f-8333-3aa39f0a2f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37ceb95c-bf9c-4a3c-a7c6-d02bdf59c040}, !- Handle
  Perimeter_ZN_1 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {efad8b42-dab3-4ec4-b1ac-3b1ca54a0d01}, !- Inlet Port
  {5cc24ca2-927d-4317-8bce-9237ba202339}; !- Outlet Port

OS:Connection,
  {faf3d527-f7f5-4d06-acc8-5051795d9289}, !- Handle
  {7bf04662-8dea-403f-8333-3aa39f0a2f47}, !- Source Object
  3,                                      !- Outlet Port
  {7b76fd1a-954b-45df-b37d-cee01015ee09}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {efad8b42-dab3-4ec4-b1ac-3b1ca54a0d01}, !- Handle
  {7b76fd1a-954b-45df-b37d-cee01015ee09}, !- Source Object
  11,                                     !- Outlet Port
  {37ceb95c-bf9c-4a3c-a7c6-d02bdf59c040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cc24ca2-927d-4317-8bce-9237ba202339}, !- Handle
  {37ceb95c-bf9c-4a3c-a7c6-d02bdf59c040}, !- Source Object
  3,                                      !- Outlet Port
  {3f504dcf-a0ef-41d6-9ba9-3b5efa72ef80}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5602881c-4a31-46f3-bd3a-bb864ad87c77}, !- Handle
  Perimeter_ZN_1 ZN FCU Cooling Coil Controller, !- Name
  {7b76fd1a-954b-45df-b37d-cee01015ee09}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {ae418abb-688b-4784-accb-e36e239157b1}, !- Handle
  Perimeter_ZN_1 ZN FCU Heating Coil,     !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2f2f5db4-92d0-4cd5-981c-ab048c5c71e4}, !- Water Inlet Node Name
  {ded9717f-ff89-4d9c-9329-9d34c3c42ff6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {df9f1b31-c946-429b-a926-00c182bd5aeb}, !- Handle
  Perimeter_ZN_1 ZN FCU Heating Coil Inlet Water Node, !- Name
  {8f3a8611-3654-4252-9452-1eb45fdc9189}, !- Inlet Port
  {2f2f5db4-92d0-4cd5-981c-ab048c5c71e4}; !- Outlet Port

OS:Connection,
  {8f3a8611-3654-4252-9452-1eb45fdc9189}, !- Handle
  {ffd78f8f-a0e4-4983-9e18-e04080f7a345}, !- Source Object
  5,                                      !- Outlet Port
  {df9f1b31-c946-429b-a926-00c182bd5aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36a6a771-5176-4b5c-9c1b-a571778aa362}, !- Handle
  Perimeter_ZN_1 ZN FCU Heating Coil Outlet Water Node, !- Name
  {ded9717f-ff89-4d9c-9329-9d34c3c42ff6}, !- Inlet Port
  {a4aec61e-fef4-4796-8f9b-21dbd222b6f3}; !- Outlet Port

OS:Connection,
  {2f2f5db4-92d0-4cd5-981c-ab048c5c71e4}, !- Handle
  {df9f1b31-c946-429b-a926-00c182bd5aeb}, !- Source Object
  3,                                      !- Outlet Port
  {ae418abb-688b-4784-accb-e36e239157b1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ded9717f-ff89-4d9c-9329-9d34c3c42ff6}, !- Handle
  {ae418abb-688b-4784-accb-e36e239157b1}, !- Source Object
  6,                                      !- Outlet Port
  {36a6a771-5176-4b5c-9c1b-a571778aa362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4aec61e-fef4-4796-8f9b-21dbd222b6f3}, !- Handle
  {36a6a771-5176-4b5c-9c1b-a571778aa362}, !- Source Object
  3,                                      !- Outlet Port
  {2c04ebd4-03d6-4e69-96a6-94c5de035e36}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {77611dce-56d9-4405-9394-9d72aba03c0e}, !- Handle
  Perimeter_ZN_1 ZN FCU Heating Coil Controller, !- Name
  {ae418abb-688b-4784-accb-e36e239157b1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {7335ac35-9311-4894-b323-d8a4f9a6e2db}, !- Handle
  Perimeter_ZN_1 ZN Fan Coil fan,         !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  533.161806746712,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a6872e09-6eb3-4612-af0a-63ce5be1de02}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {30d61325-e058-418b-8fd5-73ff1bc65512}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {a6872e09-6eb3-4612-af0a-63ce5be1de02}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {30d61325-e058-418b-8fd5-73ff1bc65512}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {71d292b2-4bf7-4bbb-8a13-d5995a43d54e}, !- Handle
  Perimeter_ZN_1 ZN FCU,                  !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {e82f9c13-b34a-44ce-a399-4d36c90330ba}, !- Air Inlet Node Name
  {abf9da11-d357-42c5-8134-fdcbc40b36a8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7335ac35-9311-4894-b323-d8a4f9a6e2db}, !- Supply Air Fan Name
  {7b76fd1a-954b-45df-b37d-cee01015ee09}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ae418abb-688b-4784-accb-e36e239157b1}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {26fd9623-82f8-4005-b9ce-abb26f3f15e2}, !- Handle
  Perimeter_ZN_1 ZN FCU Inlet Air Node,   !- Name
  {2ac5bd89-dd19-43a6-8a18-a497b4bd0db0}, !- Inlet Port
  {e82f9c13-b34a-44ce-a399-4d36c90330ba}; !- Outlet Port

OS:Connection,
  {2ac5bd89-dd19-43a6-8a18-a497b4bd0db0}, !- Handle
  {f793e49d-4915-4a8f-9cce-01a8370ed032}, !- Source Object
  2,                                      !- Outlet Port
  {26fd9623-82f8-4005-b9ce-abb26f3f15e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e82f9c13-b34a-44ce-a399-4d36c90330ba}, !- Handle
  {26fd9623-82f8-4005-b9ce-abb26f3f15e2}, !- Source Object
  3,                                      !- Outlet Port
  {71d292b2-4bf7-4bbb-8a13-d5995a43d54e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d6a75030-f197-44f4-892f-9017e37c8046}, !- Handle
  Perimeter_ZN_1 ZN FCU Outlet Air Node,  !- Name
  {abf9da11-d357-42c5-8134-fdcbc40b36a8}, !- Inlet Port
  {6077f66c-4e28-44b6-a4b6-dadbf52eed9b}; !- Outlet Port

OS:Connection,
  {6077f66c-4e28-44b6-a4b6-dadbf52eed9b}, !- Handle
  {d6a75030-f197-44f4-892f-9017e37c8046}, !- Source Object
  3,                                      !- Outlet Port
  {4f010a68-597a-4842-846d-b113ff1457fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {abf9da11-d357-42c5-8134-fdcbc40b36a8}, !- Handle
  {71d292b2-4bf7-4bbb-8a13-d5995a43d54e}, !- Source Object
  10,                                     !- Outlet Port
  {d6a75030-f197-44f4-892f-9017e37c8046}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {3c4ae426-6b67-4a55-920b-1cb9e3fdcdfb}, !- Handle
  Core_ZN ZN FCU Cooling Coil,            !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8c8cda04-a40e-4f91-9bde-331e9564b1f1}, !- Water Inlet Node Name
  {005da443-f5bb-4ba0-b2aa-88523f21fa8a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {983994e8-b19d-438c-b6a3-45b159bd304f}, !- Handle
  Core_ZN ZN FCU Cooling Coil Inlet Water Node, !- Name
  {eb59ffd0-9c99-4ec1-82f6-8e28372f84d8}, !- Inlet Port
  {8c8cda04-a40e-4f91-9bde-331e9564b1f1}; !- Outlet Port

OS:Connection,
  {eb59ffd0-9c99-4ec1-82f6-8e28372f84d8}, !- Handle
  {cc5a1b0b-f7a9-4f97-9d88-9991f9ba632c}, !- Source Object
  6,                                      !- Outlet Port
  {983994e8-b19d-438c-b6a3-45b159bd304f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3adf4ad8-cdb9-4bb9-9c92-550101cc8f85}, !- Handle
  Core_ZN ZN FCU Cooling Coil Outlet Water Node, !- Name
  {005da443-f5bb-4ba0-b2aa-88523f21fa8a}, !- Inlet Port
  {31627ee1-3956-404f-9e4b-8d58ef262f73}; !- Outlet Port

OS:Connection,
  {8c8cda04-a40e-4f91-9bde-331e9564b1f1}, !- Handle
  {983994e8-b19d-438c-b6a3-45b159bd304f}, !- Source Object
  3,                                      !- Outlet Port
  {3c4ae426-6b67-4a55-920b-1cb9e3fdcdfb}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {005da443-f5bb-4ba0-b2aa-88523f21fa8a}, !- Handle
  {3c4ae426-6b67-4a55-920b-1cb9e3fdcdfb}, !- Source Object
  11,                                     !- Outlet Port
  {3adf4ad8-cdb9-4bb9-9c92-550101cc8f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31627ee1-3956-404f-9e4b-8d58ef262f73}, !- Handle
  {3adf4ad8-cdb9-4bb9-9c92-550101cc8f85}, !- Source Object
  3,                                      !- Outlet Port
  {3f504dcf-a0ef-41d6-9ba9-3b5efa72ef80}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cb004a2d-0a6e-4683-a0ee-08adad3803ea}, !- Handle
  Core_ZN ZN FCU Cooling Coil Controller, !- Name
  {3c4ae426-6b67-4a55-920b-1cb9e3fdcdfb}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {d6040671-3c7d-4cd3-b827-cd1efc253f49}, !- Handle
  Core_ZN ZN FCU Heating Coil,            !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {546c0dbb-81ba-46fe-9dd6-c5766d829b7e}, !- Water Inlet Node Name
  {28508163-2dc9-4c62-a8b2-14ee691c925b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {40faacc6-877d-4322-a57d-cac37e9841b9}, !- Handle
  Core_ZN ZN FCU Heating Coil Inlet Water Node, !- Name
  {6640db15-ed3f-4bfc-8ed7-15565bb41b8a}, !- Inlet Port
  {546c0dbb-81ba-46fe-9dd6-c5766d829b7e}; !- Outlet Port

OS:Connection,
  {6640db15-ed3f-4bfc-8ed7-15565bb41b8a}, !- Handle
  {ffd78f8f-a0e4-4983-9e18-e04080f7a345}, !- Source Object
  6,                                      !- Outlet Port
  {40faacc6-877d-4322-a57d-cac37e9841b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e01a5f07-a8b9-41e0-b73b-a27ebe2722b9}, !- Handle
  Core_ZN ZN FCU Heating Coil Outlet Water Node, !- Name
  {28508163-2dc9-4c62-a8b2-14ee691c925b}, !- Inlet Port
  {9eeb8dec-1536-49db-858e-3d5977516255}; !- Outlet Port

OS:Connection,
  {546c0dbb-81ba-46fe-9dd6-c5766d829b7e}, !- Handle
  {40faacc6-877d-4322-a57d-cac37e9841b9}, !- Source Object
  3,                                      !- Outlet Port
  {d6040671-3c7d-4cd3-b827-cd1efc253f49}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {28508163-2dc9-4c62-a8b2-14ee691c925b}, !- Handle
  {d6040671-3c7d-4cd3-b827-cd1efc253f49}, !- Source Object
  6,                                      !- Outlet Port
  {e01a5f07-a8b9-41e0-b73b-a27ebe2722b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eeb8dec-1536-49db-858e-3d5977516255}, !- Handle
  {e01a5f07-a8b9-41e0-b73b-a27ebe2722b9}, !- Source Object
  3,                                      !- Outlet Port
  {2c04ebd4-03d6-4e69-96a6-94c5de035e36}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {23aade68-1248-4057-a318-f329a78ba19f}, !- Handle
  Core_ZN ZN FCU Heating Coil Controller, !- Name
  {d6040671-3c7d-4cd3-b827-cd1efc253f49}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {b3ae84fc-7fd4-49d9-b426-2e156a1249dc}, !- Handle
  Core_ZN ZN Fan Coil fan,                !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  533.161806746712,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac357aef-9325-426c-a70a-57a61aab3de9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f5470c4f-4ec7-4950-8400-7e5f292b215b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ac357aef-9325-426c-a70a-57a61aab3de9}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f5470c4f-4ec7-4950-8400-7e5f292b215b}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {09c64846-7d02-44c2-8e77-793fde9514c3}, !- Handle
  Core_ZN ZN FCU,                         !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {a48747ff-672e-4dce-96d3-bdfde09f2643}, !- Air Inlet Node Name
  {ebf3d525-c2d6-433c-aedf-7bb9d65dec1d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b3ae84fc-7fd4-49d9-b426-2e156a1249dc}, !- Supply Air Fan Name
  {3c4ae426-6b67-4a55-920b-1cb9e3fdcdfb}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d6040671-3c7d-4cd3-b827-cd1efc253f49}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {76bf6810-2edf-46a8-b712-42908417b11a}, !- Handle
  Core_ZN ZN FCU Inlet Air Node,          !- Name
  {ee46fd67-f383-428e-9d99-0a7362197ccf}, !- Inlet Port
  {a48747ff-672e-4dce-96d3-bdfde09f2643}; !- Outlet Port

OS:Connection,
  {ee46fd67-f383-428e-9d99-0a7362197ccf}, !- Handle
  {26db6e0e-57bd-48ce-9421-8b1db99c5a05}, !- Source Object
  2,                                      !- Outlet Port
  {76bf6810-2edf-46a8-b712-42908417b11a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a48747ff-672e-4dce-96d3-bdfde09f2643}, !- Handle
  {76bf6810-2edf-46a8-b712-42908417b11a}, !- Source Object
  3,                                      !- Outlet Port
  {09c64846-7d02-44c2-8e77-793fde9514c3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4403573d-8439-4dbf-8dfc-517dd1f33da4}, !- Handle
  Core_ZN ZN FCU Outlet Air Node,         !- Name
  {ebf3d525-c2d6-433c-aedf-7bb9d65dec1d}, !- Inlet Port
  {d606e1b1-580e-4059-ab46-0ff1f71c556d}; !- Outlet Port

OS:Connection,
  {d606e1b1-580e-4059-ab46-0ff1f71c556d}, !- Handle
  {4403573d-8439-4dbf-8dfc-517dd1f33da4}, !- Source Object
  3,                                      !- Outlet Port
  {d2032f54-b781-4b4e-a5fd-b1862538e2f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebf3d525-c2d6-433c-aedf-7bb9d65dec1d}, !- Handle
  {09c64846-7d02-44c2-8e77-793fde9514c3}, !- Source Object
  10,                                     !- Outlet Port
  {4403573d-8439-4dbf-8dfc-517dd1f33da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {9b785292-8aa0-438e-a87a-eeb075664418}, !- Handle
  Perimeter_ZN_4 ZN FCU Cooling Coil,     !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2367e3f7-76ca-48da-9815-f0bd0c24a2bd}, !- Water Inlet Node Name
  {2dccd0fa-f15f-4bcb-9fb3-410a68a6f3ee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a659fda5-b085-44c5-ba44-992b35670e8d}, !- Handle
  Perimeter_ZN_4 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {91b64bc4-0ab4-4335-b804-67289d31956c}, !- Inlet Port
  {2367e3f7-76ca-48da-9815-f0bd0c24a2bd}; !- Outlet Port

OS:Connection,
  {91b64bc4-0ab4-4335-b804-67289d31956c}, !- Handle
  {cc5a1b0b-f7a9-4f97-9d88-9991f9ba632c}, !- Source Object
  7,                                      !- Outlet Port
  {a659fda5-b085-44c5-ba44-992b35670e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b918a18-ac2b-42ff-b66a-ccb7a3cd9e57}, !- Handle
  Perimeter_ZN_4 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {2dccd0fa-f15f-4bcb-9fb3-410a68a6f3ee}, !- Inlet Port
  {cc165b9e-0dc4-4058-841d-a54e3e9d624e}; !- Outlet Port

OS:Connection,
  {2367e3f7-76ca-48da-9815-f0bd0c24a2bd}, !- Handle
  {a659fda5-b085-44c5-ba44-992b35670e8d}, !- Source Object
  3,                                      !- Outlet Port
  {9b785292-8aa0-438e-a87a-eeb075664418}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2dccd0fa-f15f-4bcb-9fb3-410a68a6f3ee}, !- Handle
  {9b785292-8aa0-438e-a87a-eeb075664418}, !- Source Object
  11,                                     !- Outlet Port
  {5b918a18-ac2b-42ff-b66a-ccb7a3cd9e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc165b9e-0dc4-4058-841d-a54e3e9d624e}, !- Handle
  {5b918a18-ac2b-42ff-b66a-ccb7a3cd9e57}, !- Source Object
  3,                                      !- Outlet Port
  {3f504dcf-a0ef-41d6-9ba9-3b5efa72ef80}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cc92c5d5-9e93-40f7-ab26-5ececa23f3f7}, !- Handle
  Perimeter_ZN_4 ZN FCU Cooling Coil Controller, !- Name
  {9b785292-8aa0-438e-a87a-eeb075664418}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0913b4c2-dd93-431a-b43c-d2ec262b2abd}, !- Handle
  Perimeter_ZN_4 ZN FCU Heating Coil,     !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5a220f12-3b9e-4e5e-8997-e1f4a9ebda7d}, !- Water Inlet Node Name
  {20310e52-8c04-422f-9287-d6c49e63c17b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b1ce1f6b-8944-47ed-8431-66bafd79b403}, !- Handle
  Perimeter_ZN_4 ZN FCU Heating Coil Inlet Water Node, !- Name
  {0414be88-8eff-4f05-bcd9-6592b603fdd8}, !- Inlet Port
  {5a220f12-3b9e-4e5e-8997-e1f4a9ebda7d}; !- Outlet Port

OS:Connection,
  {0414be88-8eff-4f05-bcd9-6592b603fdd8}, !- Handle
  {ffd78f8f-a0e4-4983-9e18-e04080f7a345}, !- Source Object
  7,                                      !- Outlet Port
  {b1ce1f6b-8944-47ed-8431-66bafd79b403}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41d0cb08-5732-4574-961d-c4fae9b7b0ac}, !- Handle
  Perimeter_ZN_4 ZN FCU Heating Coil Outlet Water Node, !- Name
  {20310e52-8c04-422f-9287-d6c49e63c17b}, !- Inlet Port
  {b7446afd-d1b3-4e45-bf27-376f82fd75d7}; !- Outlet Port

OS:Connection,
  {5a220f12-3b9e-4e5e-8997-e1f4a9ebda7d}, !- Handle
  {b1ce1f6b-8944-47ed-8431-66bafd79b403}, !- Source Object
  3,                                      !- Outlet Port
  {0913b4c2-dd93-431a-b43c-d2ec262b2abd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {20310e52-8c04-422f-9287-d6c49e63c17b}, !- Handle
  {0913b4c2-dd93-431a-b43c-d2ec262b2abd}, !- Source Object
  6,                                      !- Outlet Port
  {41d0cb08-5732-4574-961d-c4fae9b7b0ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7446afd-d1b3-4e45-bf27-376f82fd75d7}, !- Handle
  {41d0cb08-5732-4574-961d-c4fae9b7b0ac}, !- Source Object
  3,                                      !- Outlet Port
  {2c04ebd4-03d6-4e69-96a6-94c5de035e36}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9b02c525-d689-4a2c-8886-45d174cafdca}, !- Handle
  Perimeter_ZN_4 ZN FCU Heating Coil Controller, !- Name
  {0913b4c2-dd93-431a-b43c-d2ec262b2abd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {ad4f5b9e-d89c-4987-9954-c8fb31990dbe}, !- Handle
  Perimeter_ZN_4 ZN Fan Coil fan,         !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  533.161806746712,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {78683b29-eb5e-4fa5-a509-5e7588c72989}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {02dab969-3539-4b94-9b0c-520497728b67}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {78683b29-eb5e-4fa5-a509-5e7588c72989}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {02dab969-3539-4b94-9b0c-520497728b67}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {8011ffb2-442f-4f17-8041-e41711034a23}, !- Handle
  Perimeter_ZN_4 ZN FCU,                  !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9fe881ce-5486-45f5-bd3f-430ba60712fe}, !- Air Inlet Node Name
  {b408cb4e-9750-450f-b448-8f35fed9fbd0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {ad4f5b9e-d89c-4987-9954-c8fb31990dbe}, !- Supply Air Fan Name
  {9b785292-8aa0-438e-a87a-eeb075664418}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0913b4c2-dd93-431a-b43c-d2ec262b2abd}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {596073dc-845d-4f65-910b-afd938e10cb2}, !- Handle
  Perimeter_ZN_4 ZN FCU Inlet Air Node,   !- Name
  {09b05799-5f97-43c5-8331-08014803bc6f}, !- Inlet Port
  {9fe881ce-5486-45f5-bd3f-430ba60712fe}; !- Outlet Port

OS:Connection,
  {09b05799-5f97-43c5-8331-08014803bc6f}, !- Handle
  {d07063f3-126b-4e7c-a850-361bf1ad683b}, !- Source Object
  2,                                      !- Outlet Port
  {596073dc-845d-4f65-910b-afd938e10cb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe881ce-5486-45f5-bd3f-430ba60712fe}, !- Handle
  {596073dc-845d-4f65-910b-afd938e10cb2}, !- Source Object
  3,                                      !- Outlet Port
  {8011ffb2-442f-4f17-8041-e41711034a23}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c528dd3d-4bf6-42ce-8266-d14dfe7be982}, !- Handle
  Perimeter_ZN_4 ZN FCU Outlet Air Node,  !- Name
  {b408cb4e-9750-450f-b448-8f35fed9fbd0}, !- Inlet Port
  {97a19bb9-d623-4c17-a743-229f5d46cf70}; !- Outlet Port

OS:Connection,
  {97a19bb9-d623-4c17-a743-229f5d46cf70}, !- Handle
  {c528dd3d-4bf6-42ce-8266-d14dfe7be982}, !- Source Object
  3,                                      !- Outlet Port
  {8501773c-940c-4ff2-a3fe-f2650116c3b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b408cb4e-9750-450f-b448-8f35fed9fbd0}, !- Handle
  {8011ffb2-442f-4f17-8041-e41711034a23}, !- Source Object
  10,                                     !- Outlet Port
  {c528dd3d-4bf6-42ce-8266-d14dfe7be982}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {d597319b-76eb-4471-b7d8-e86c54a1645a}, !- Handle
  Perimeter_ZN_2 ZN FCU Cooling Coil,     !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {21a41a8e-d9d5-4591-a7a0-f5cb1b1f4e43}, !- Water Inlet Node Name
  {647f73ae-dfe7-4a5f-b7d6-7e2d946c8725}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {4bbb93ba-a4ee-4454-870f-865066875e67}, !- Handle
  Perimeter_ZN_2 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {9d0f1c6c-0fb0-4198-bc7b-ba50ee3998ce}, !- Inlet Port
  {21a41a8e-d9d5-4591-a7a0-f5cb1b1f4e43}; !- Outlet Port

OS:Connection,
  {9d0f1c6c-0fb0-4198-bc7b-ba50ee3998ce}, !- Handle
  {cc5a1b0b-f7a9-4f97-9d88-9991f9ba632c}, !- Source Object
  8,                                      !- Outlet Port
  {4bbb93ba-a4ee-4454-870f-865066875e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c02faf8d-1b77-4304-9bb2-3117709b60ef}, !- Handle
  Perimeter_ZN_2 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {647f73ae-dfe7-4a5f-b7d6-7e2d946c8725}, !- Inlet Port
  {3febc592-0161-491f-a468-595447b1879a}; !- Outlet Port

OS:Connection,
  {21a41a8e-d9d5-4591-a7a0-f5cb1b1f4e43}, !- Handle
  {4bbb93ba-a4ee-4454-870f-865066875e67}, !- Source Object
  3,                                      !- Outlet Port
  {d597319b-76eb-4471-b7d8-e86c54a1645a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {647f73ae-dfe7-4a5f-b7d6-7e2d946c8725}, !- Handle
  {d597319b-76eb-4471-b7d8-e86c54a1645a}, !- Source Object
  11,                                     !- Outlet Port
  {c02faf8d-1b77-4304-9bb2-3117709b60ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3febc592-0161-491f-a468-595447b1879a}, !- Handle
  {c02faf8d-1b77-4304-9bb2-3117709b60ef}, !- Source Object
  3,                                      !- Outlet Port
  {3f504dcf-a0ef-41d6-9ba9-3b5efa72ef80}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e6bde965-96d0-4f5f-8a2c-3d6d4700d80b}, !- Handle
  Perimeter_ZN_2 ZN FCU Cooling Coil Controller, !- Name
  {d597319b-76eb-4471-b7d8-e86c54a1645a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {64460025-dad3-4e9a-ae05-c0f058fbcdcf}, !- Handle
  Perimeter_ZN_2 ZN FCU Heating Coil,     !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {70e3bcd3-549b-4862-9001-b80e9f167a22}, !- Water Inlet Node Name
  {7797d7b4-9eb0-4259-b2d4-7fa78585d513}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ef81a43a-097c-49ba-bdbb-05bc14258454}, !- Handle
  Perimeter_ZN_2 ZN FCU Heating Coil Inlet Water Node, !- Name
  {5f25ad87-ab0f-4c6e-ad43-c1b89f1e0ea1}, !- Inlet Port
  {70e3bcd3-549b-4862-9001-b80e9f167a22}; !- Outlet Port

OS:Connection,
  {5f25ad87-ab0f-4c6e-ad43-c1b89f1e0ea1}, !- Handle
  {ffd78f8f-a0e4-4983-9e18-e04080f7a345}, !- Source Object
  8,                                      !- Outlet Port
  {ef81a43a-097c-49ba-bdbb-05bc14258454}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47e38747-50e3-4435-ab31-be74370bb261}, !- Handle
  Perimeter_ZN_2 ZN FCU Heating Coil Outlet Water Node, !- Name
  {7797d7b4-9eb0-4259-b2d4-7fa78585d513}, !- Inlet Port
  {26117c53-62e0-47a1-a97e-4cd573f37ce2}; !- Outlet Port

OS:Connection,
  {70e3bcd3-549b-4862-9001-b80e9f167a22}, !- Handle
  {ef81a43a-097c-49ba-bdbb-05bc14258454}, !- Source Object
  3,                                      !- Outlet Port
  {64460025-dad3-4e9a-ae05-c0f058fbcdcf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7797d7b4-9eb0-4259-b2d4-7fa78585d513}, !- Handle
  {64460025-dad3-4e9a-ae05-c0f058fbcdcf}, !- Source Object
  6,                                      !- Outlet Port
  {47e38747-50e3-4435-ab31-be74370bb261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26117c53-62e0-47a1-a97e-4cd573f37ce2}, !- Handle
  {47e38747-50e3-4435-ab31-be74370bb261}, !- Source Object
  3,                                      !- Outlet Port
  {2c04ebd4-03d6-4e69-96a6-94c5de035e36}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f52d3ca6-865b-42d6-b838-c27d335c6f09}, !- Handle
  Perimeter_ZN_2 ZN FCU Heating Coil Controller, !- Name
  {64460025-dad3-4e9a-ae05-c0f058fbcdcf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {dca233e3-525e-49d6-9e7d-4e6b4113338d}, !- Handle
  Perimeter_ZN_2 ZN Fan Coil fan,         !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  533.161806746712,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3b0e8e3-8ecb-4472-891b-248034f4c912}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {abf93d61-545d-4a1d-a87e-bffaaa50034e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {a3b0e8e3-8ecb-4472-891b-248034f4c912}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {abf93d61-545d-4a1d-a87e-bffaaa50034e}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {0a02663a-2769-4732-ac7f-bf362681fbbf}, !- Handle
  Perimeter_ZN_2 ZN FCU,                  !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d9a3fc48-0c98-49a8-beb5-54f830de03dc}, !- Air Inlet Node Name
  {bbdb5e2d-ed09-431f-ae50-dab683dc2a36}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {dca233e3-525e-49d6-9e7d-4e6b4113338d}, !- Supply Air Fan Name
  {d597319b-76eb-4471-b7d8-e86c54a1645a}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {64460025-dad3-4e9a-ae05-c0f058fbcdcf}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {32c52095-7882-4ce8-88f2-aaf211dbd959}, !- Handle
  Perimeter_ZN_2 ZN FCU Inlet Air Node,   !- Name
  {31da11b4-d17e-472e-8984-0f52883970e0}, !- Inlet Port
  {d9a3fc48-0c98-49a8-beb5-54f830de03dc}; !- Outlet Port

OS:Connection,
  {31da11b4-d17e-472e-8984-0f52883970e0}, !- Handle
  {089bba2f-5861-40fa-8676-f9b6c7267946}, !- Source Object
  2,                                      !- Outlet Port
  {32c52095-7882-4ce8-88f2-aaf211dbd959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9a3fc48-0c98-49a8-beb5-54f830de03dc}, !- Handle
  {32c52095-7882-4ce8-88f2-aaf211dbd959}, !- Source Object
  3,                                      !- Outlet Port
  {0a02663a-2769-4732-ac7f-bf362681fbbf}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4d0dd3cf-eeee-40c9-9384-be4d57550eb3}, !- Handle
  Perimeter_ZN_2 ZN FCU Outlet Air Node,  !- Name
  {bbdb5e2d-ed09-431f-ae50-dab683dc2a36}, !- Inlet Port
  {0e35ac4c-e601-49a6-9383-4a795871efee}; !- Outlet Port

OS:Connection,
  {0e35ac4c-e601-49a6-9383-4a795871efee}, !- Handle
  {4d0dd3cf-eeee-40c9-9384-be4d57550eb3}, !- Source Object
  3,                                      !- Outlet Port
  {82317c37-268c-4d13-b156-256adecfe6bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbdb5e2d-ed09-431f-ae50-dab683dc2a36}, !- Handle
  {0a02663a-2769-4732-ac7f-bf362681fbbf}, !- Source Object
  10,                                     !- Outlet Port
  {4d0dd3cf-eeee-40c9-9384-be4d57550eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {fb120698-836d-4c16-bc99-41b45b46fe20}, !- Handle
  Perimeter_ZN_3 ZN FCU Cooling Coil,     !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c343bec3-13fc-4e14-8b4f-4e22d96c9c6c}, !- Water Inlet Node Name
  {8d2b5872-b972-4e02-86be-68bd37942bda}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {10965c11-da38-4c0f-a30a-836d422a9a7f}, !- Handle
  Perimeter_ZN_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {23253a27-d89c-41f1-b4de-2ef11d1be021}, !- Inlet Port
  {c343bec3-13fc-4e14-8b4f-4e22d96c9c6c}; !- Outlet Port

OS:Connection,
  {23253a27-d89c-41f1-b4de-2ef11d1be021}, !- Handle
  {cc5a1b0b-f7a9-4f97-9d88-9991f9ba632c}, !- Source Object
  9,                                      !- Outlet Port
  {10965c11-da38-4c0f-a30a-836d422a9a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c000814-8c3b-4f00-a3d9-6dbb42ef7e70}, !- Handle
  Perimeter_ZN_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {8d2b5872-b972-4e02-86be-68bd37942bda}, !- Inlet Port
  {1f6cf089-a9d7-4941-8804-57a59634c468}; !- Outlet Port

OS:Connection,
  {c343bec3-13fc-4e14-8b4f-4e22d96c9c6c}, !- Handle
  {10965c11-da38-4c0f-a30a-836d422a9a7f}, !- Source Object
  3,                                      !- Outlet Port
  {fb120698-836d-4c16-bc99-41b45b46fe20}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8d2b5872-b972-4e02-86be-68bd37942bda}, !- Handle
  {fb120698-836d-4c16-bc99-41b45b46fe20}, !- Source Object
  11,                                     !- Outlet Port
  {1c000814-8c3b-4f00-a3d9-6dbb42ef7e70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f6cf089-a9d7-4941-8804-57a59634c468}, !- Handle
  {1c000814-8c3b-4f00-a3d9-6dbb42ef7e70}, !- Source Object
  3,                                      !- Outlet Port
  {3f504dcf-a0ef-41d6-9ba9-3b5efa72ef80}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8f352dd7-b14b-403b-b8c3-04c41d064409}, !- Handle
  Perimeter_ZN_3 ZN FCU Cooling Coil Controller, !- Name
  {fb120698-836d-4c16-bc99-41b45b46fe20}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b4cb67c2-0b47-4aed-b96a-ec628cb2e56a}, !- Handle
  Perimeter_ZN_3 ZN FCU Heating Coil,     !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {498e9bd1-bae9-4367-b7c9-f082363a6aec}, !- Water Inlet Node Name
  {3cc6eecf-3ffa-4049-93d3-56d2ed66befd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1de0943f-e9e4-437e-a722-45f40ab6aae8}, !- Handle
  Perimeter_ZN_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {2310c218-55c0-41b6-a86c-03b6d8b0a632}, !- Inlet Port
  {498e9bd1-bae9-4367-b7c9-f082363a6aec}; !- Outlet Port

OS:Connection,
  {2310c218-55c0-41b6-a86c-03b6d8b0a632}, !- Handle
  {ffd78f8f-a0e4-4983-9e18-e04080f7a345}, !- Source Object
  9,                                      !- Outlet Port
  {1de0943f-e9e4-437e-a722-45f40ab6aae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d02e61e9-e726-4f6e-b87d-589e96a8e13d}, !- Handle
  Perimeter_ZN_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {3cc6eecf-3ffa-4049-93d3-56d2ed66befd}, !- Inlet Port
  {7bb73840-9977-470c-9f66-d78ef4af72e4}; !- Outlet Port

OS:Connection,
  {498e9bd1-bae9-4367-b7c9-f082363a6aec}, !- Handle
  {1de0943f-e9e4-437e-a722-45f40ab6aae8}, !- Source Object
  3,                                      !- Outlet Port
  {b4cb67c2-0b47-4aed-b96a-ec628cb2e56a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3cc6eecf-3ffa-4049-93d3-56d2ed66befd}, !- Handle
  {b4cb67c2-0b47-4aed-b96a-ec628cb2e56a}, !- Source Object
  6,                                      !- Outlet Port
  {d02e61e9-e726-4f6e-b87d-589e96a8e13d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bb73840-9977-470c-9f66-d78ef4af72e4}, !- Handle
  {d02e61e9-e726-4f6e-b87d-589e96a8e13d}, !- Source Object
  3,                                      !- Outlet Port
  {2c04ebd4-03d6-4e69-96a6-94c5de035e36}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f5eed1f8-f709-426b-a713-a22daa07e4fc}, !- Handle
  Perimeter_ZN_3 ZN FCU Heating Coil Controller, !- Name
  {b4cb67c2-0b47-4aed-b96a-ec628cb2e56a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3543b104-7f32-459b-aee2-5831d38455f0}, !- Handle
  Perimeter_ZN_3 ZN Fan Coil fan,         !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  533.161806746712,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ba8dd43c-3200-4ade-9840-754de6130c00}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4029d1d6-1bbb-48cd-bf38-f1a27c19ba12}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ba8dd43c-3200-4ade-9840-754de6130c00}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4029d1d6-1bbb-48cd-bf38-f1a27c19ba12}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a5afbbc9-e7b9-4441-84d1-a693038661bd}, !- Handle
  Perimeter_ZN_3 ZN FCU,                  !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {104135e7-fa98-49a8-a468-9ce8d5fc402a}, !- Air Inlet Node Name
  {37270a01-5917-44a5-8878-578ff202d7b3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3543b104-7f32-459b-aee2-5831d38455f0}, !- Supply Air Fan Name
  {fb120698-836d-4c16-bc99-41b45b46fe20}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b4cb67c2-0b47-4aed-b96a-ec628cb2e56a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c2ee296b-3e02-47d8-a84d-f5751ed271f4}, !- Handle
  Perimeter_ZN_3 ZN FCU Inlet Air Node,   !- Name
  {ee2b6461-b521-40b7-a168-e06b5d6e4700}, !- Inlet Port
  {104135e7-fa98-49a8-a468-9ce8d5fc402a}; !- Outlet Port

OS:Connection,
  {ee2b6461-b521-40b7-a168-e06b5d6e4700}, !- Handle
  {33781efa-eecb-44f7-8177-97ecfb650ad9}, !- Source Object
  2,                                      !- Outlet Port
  {c2ee296b-3e02-47d8-a84d-f5751ed271f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {104135e7-fa98-49a8-a468-9ce8d5fc402a}, !- Handle
  {c2ee296b-3e02-47d8-a84d-f5751ed271f4}, !- Source Object
  3,                                      !- Outlet Port
  {a5afbbc9-e7b9-4441-84d1-a693038661bd}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c8436866-d6bc-4d64-991b-c6892950b30d}, !- Handle
  Perimeter_ZN_3 ZN FCU Outlet Air Node,  !- Name
  {37270a01-5917-44a5-8878-578ff202d7b3}, !- Inlet Port
  {17d48888-b313-43d4-a8c6-8de71024460c}; !- Outlet Port

OS:Connection,
  {17d48888-b313-43d4-a8c6-8de71024460c}, !- Handle
  {c8436866-d6bc-4d64-991b-c6892950b30d}, !- Source Object
  3,                                      !- Outlet Port
  {3e4fe6cf-4cd5-418c-9b8d-5339e9227080}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37270a01-5917-44a5-8878-578ff202d7b3}, !- Handle
  {a5afbbc9-e7b9-4441-84d1-a693038661bd}, !- Source Object
  10,                                     !- Outlet Port
  {c8436866-d6bc-4d64-991b-c6892950b30d}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {9d025841-4e90-426a-b863-6495721129c9}, !- Handle
  Integrated Waterside Economizer Heat Exchanger, !- Name
  {b21a2042-54ba-42a2-9b3b-b11db5d85c47}, !- Availability Schedule Name
  {28d5735a-943a-4e13-a596-ecfb9e340943}, !- Loop Demand Side Inlet Node
  {348bf597-856d-432f-b08c-0bda39d6c372}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {4bcd00b0-e2bd-477d-ac5c-9e2a90cb2a43}, !- Loop Supply Side Inlet Node
  {d70cbc37-4b42-4d4f-b5d6-9a6d4899ec7a}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  CounterFlow,                            !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  CoolingDifferentialOnOff,               !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0,                                      !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  FreeCooling,                            !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  1.66666666666669,                       !- Operation Minimum Temperature Limit {C}
  22.2222222222223;                       !- Operation Maximum Temperature Limit {C}

OS:Node,
  {8f30752f-0d12-4af0-8dd6-a0efb61f9d72}, !- Handle
  Node 1,                                 !- Name
  {d70cbc37-4b42-4d4f-b5d6-9a6d4899ec7a}, !- Inlet Port
  {9f6da8d0-f7f9-4972-9b08-acd989ce9335}; !- Outlet Port

OS:Connection,
  {4bcd00b0-e2bd-477d-ac5c-9e2a90cb2a43}, !- Handle
  {323870a9-b9cc-4a43-9600-24dacd138c0b}, !- Source Object
  3,                                      !- Outlet Port
  {9d025841-4e90-426a-b863-6495721129c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {d70cbc37-4b42-4d4f-b5d6-9a6d4899ec7a}, !- Handle
  {9d025841-4e90-426a-b863-6495721129c9}, !- Source Object
  7,                                      !- Outlet Port
  {8f30752f-0d12-4af0-8dd6-a0efb61f9d72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f6da8d0-f7f9-4972-9b08-acd989ce9335}, !- Handle
  {8f30752f-0d12-4af0-8dd6-a0efb61f9d72}, !- Source Object
  3,                                      !- Outlet Port
  {780261c0-1280-42ba-bfa3-a3a3982689c9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {7e22cf01-5a8c-40fd-8ad8-27d694322b9e}, !- Handle
  Chilled Water Loop Setpoint Manager 1,  !- Name
  Temperature,                            !- Control Variable
  {79c27f16-d173-4086-b9d9-6d5879e9b447}, !- Schedule Name
  {155e844c-336e-48db-8f9c-9c30673a8bcd}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {a32754d2-6141-4a27-814a-83fab2c14bb1}, !- Handle
  Chilled Water Loop Setpoint Manager 2,  !- Name
  Temperature,                            !- Control Variable
  {79c27f16-d173-4086-b9d9-6d5879e9b447}, !- Schedule Name
  {8f30752f-0d12-4af0-8dd6-a0efb61f9d72}; !- Setpoint Node or NodeList Name

OS:Node,
  {61863eb4-7bb1-4935-b407-6807c32a24c7}, !- Handle
  Node 2,                                 !- Name
  {852c4f20-5b1a-447c-bd2b-b15a43c53d4e}, !- Inlet Port
  {28d5735a-943a-4e13-a596-ecfb9e340943}; !- Outlet Port

OS:Connection,
  {852c4f20-5b1a-447c-bd2b-b15a43c53d4e}, !- Handle
  {8204ba32-5f0b-4a63-a849-111253ad429b}, !- Source Object
  5,                                      !- Outlet Port
  {61863eb4-7bb1-4935-b407-6807c32a24c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53620f34-9214-4f81-82ce-68c9eb0a0791}, !- Handle
  Node 3,                                 !- Name
  {348bf597-856d-432f-b08c-0bda39d6c372}, !- Inlet Port
  {e76c44e2-eeaf-44a5-ada7-3d80a3014da8}; !- Outlet Port

OS:Connection,
  {28d5735a-943a-4e13-a596-ecfb9e340943}, !- Handle
  {61863eb4-7bb1-4935-b407-6807c32a24c7}, !- Source Object
  3,                                      !- Outlet Port
  {9d025841-4e90-426a-b863-6495721129c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {348bf597-856d-432f-b08c-0bda39d6c372}, !- Handle
  {9d025841-4e90-426a-b863-6495721129c9}, !- Source Object
  4,                                      !- Outlet Port
  {53620f34-9214-4f81-82ce-68c9eb0a0791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e76c44e2-eeaf-44a5-ada7-3d80a3014da8}, !- Handle
  {53620f34-9214-4f81-82ce-68c9eb0a0791}, !- Source Object
  3,                                      !- Outlet Port
  {a2a26f91-f823-4395-8833-cdfdea9e341b}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9ddf857f-8709-4130-a397-76c797f59a55}, !- Handle
  5 Zone DOAS Occ Sch,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f3dad0f8-f51d-418d-b6fd-8303cc0ecb1f}, !- Default Day Schedule Name
  {8650a854-4bcd-40a2-ae4c-4bb4a16481f5}, !- Summer Design Day Schedule Name
  {8f5435fd-5c46-4fce-9304-0a38ca1de28a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f3dad0f8-f51d-418d-b6fd-8303cc0ecb1f}, !- Handle
  5 Zone DOAS Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b17fdb2e-ae28-4bed-89dd-0733d873da00}, !- Handle
  {9ddf857f-8709-4130-a397-76c797f59a55}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  30.811493789654225,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-02-05 20:11:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-02-05 20:11:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8f5435fd-5c46-4fce-9304-0a38ca1de28a}, !- Handle
  5 Zone DOAS Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8650a854-4bcd-40a2-ae4c-4bb4a16481f5}, !- Handle
  5 Zone DOAS Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {265e2cfa-67eb-4567-9a34-39a872189313}, !- Handle
  Schedule Rule 22,                       !- Name
  {9ddf857f-8709-4130-a397-76c797f59a55}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b8fbdb9-c34c-41c2-b7d9-8e46b99e8b00}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0b8fbdb9-c34c-41c2-b7d9-8e46b99e8b00}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b291183b-9332-4d1a-934f-4e8d6f1a9528}, !- Handle
  Schedule Rule 23,                       !- Name
  {9ddf857f-8709-4130-a397-76c797f59a55}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fef965fb-0fa7-4b86-ba93-b343574cc7ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fef965fb-0fa7-4b86-ba93-b343574cc7ce}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1f7fc2fe-97fa-45d6-a97a-94e8b8729c87}, !- Handle
  {5da9c6fa-6e1d-41af-b4f6-890b4bffcf13}; !- Object Name

OS:Curve:Biquadratic,
  {65449349-ac88-4ded-9fc0-323f9f8a4e4f}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {c25be5ee-ee2e-49dc-b488-b8e7f76c5a3f}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {6e54be8b-b5e4-4eef-8843-f28a496158e8}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {720c53e5-68c5-4645-9ad1-324a284e415d}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

